Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.08.08 02:55
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  27.55,  28.03,  28.32,  28.42,  28.26,  27.88,  27.40,  26.92,  26.59,  26.51,  26.68,  27.05
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SINGAPORE - SGP IWEC Data WMO#=486980,1.37,103.98,8.00,16.00,101133,1.2020
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,10.00,20.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,2000,1.00E-008,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,28,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,13,321,142
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, 1FFIRSTFLOOREAST:OPENOFFICE,0.0,0.00,0.00,0.00,24.98,43.93,5.04,1,1,1,19.37,31.36,33.94,53.92,3.00,8.00,4.00,958.51,TARP,DOE-2,239.58,148.57,104.00,17.92,8,4,0,Yes
 Zone Information, 1FFIRSTFLOORWEST:OPENOFFICE,0.0,0.00,0.00,0.00,10.77,43.93,5.04,1,1,1,4.38,16.37,33.94,53.92,3.00,8.00,4.00,958.51,TARP,DOE-2,239.58,148.57,104.00,17.92,8,4,0,Yes
 Zone Information, 0FGROUNDFLOORWEST:OPENOFFICE,0.0,0.00,0.00,0.00,10.38,43.93,1.50,1,1,1,4.38,16.37,33.93,53.92,0.00,3.00,3.00,719.09,TARP,DOE-2,239.70,91.44,64.01,9.92,8,4,0,Yes
 Zone Information, 0FGROUNDFLOOREAST:OPENOFFICE,0.0,0.00,0.00,0.00,25.37,43.93,1.50,1,1,1,19.37,31.36,33.93,53.92,0.00,3.00,3.00,719.09,TARP,DOE-2,239.70,91.44,64.01,9.92,8,4,0,Yes
 Zone Information, CORECIRCULATION:CIRCULATION,0.0,0.00,0.00,0.00,17.87,42.44,4.49,1,1,1,16.37,19.37,33.93,50.93,0.00,9.50,9.14,466.71,TARP,DOE-2,50.98,35.40,1.41,95.23,22,27,0,Yes
 Zone Information, ATRIUMRECEPTION:RECEPTION,0.0,0.00,0.00,0.00,17.87,54.29,4.59,1,1,1,14.87,20.87,50.92,56.92,-3.20E-009,9.50,8.77,234.74,TARP,DOE-2,26.88,103.26,0.82,126.94,31,26,0,Yes
 Zone Information, 1FFIRSTFLOOREAST1:OPENOFFICE,0.0,0.00,0.00,0.00,10.77,16.09,5.04,1,1,1,4.38,16.37,6.10,26.08,3.00,8.00,4.00,958.51,TARP,DOE-2,239.58,148.57,104.00,17.92,8,4,0,Yes
 Zone Information, 1FFIRSTFLOORWEST1:OPENOFFICE,0.0,0.00,0.00,0.00,24.98,16.09,5.04,1,1,1,19.37,31.36,6.10,26.08,3.00,8.00,4.00,958.51,TARP,DOE-2,239.58,148.57,104.00,17.92,8,4,0,Yes
 Zone Information, 0FGROUNDFLOORWEST1:OPENOFFICE,0.0,0.00,0.00,0.00,25.37,16.10,1.50,1,1,1,19.37,31.36,6.10,26.09,0.00,3.00,3.00,719.09,TARP,DOE-2,239.70,91.44,64.01,9.92,8,4,0,Yes
 Zone Information, 0FGROUNDFLOOREAST1:OPENOFFICE,0.0,0.00,0.00,0.00,10.38,16.10,1.50,1,1,1,4.38,16.37,6.10,26.09,0.00,3.00,3.00,719.09,TARP,DOE-2,239.70,91.44,64.01,9.92,8,4,0,Yes
 Zone Information, CORECIRCULATION1:CIRCULATION,0.0,0.00,0.00,0.00,17.87,17.59,4.49,1,1,1,16.37,19.37,9.09,26.09,0.00,9.50,9.14,466.71,TARP,DOE-2,51.52,35.40,1.41,95.23,22,27,0,Yes
 Zone Information, ATRIUMRECEPTION1:RECEPTION,0.0,0.00,0.00,0.00,17.87,5.73,4.59,1,1,1,14.87,20.87,3.10,9.10,-8.00E-010,9.50,8.77,234.74,TARP,DOE-2,27.75,103.26,0.82,126.94,30,26,0,Yes
 Zone Information, BLOCK1:ZONE1,0.0,0.00,0.00,0.00,17.87,30.01,1.50,1,1,1,4.37,31.37,26.09,33.94,0.00,3.00,3.00,635.02,TARP,DOE-2,211.67,47.04,32.93,13.13,10,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, 1FFIRSTFLOOREAST:OPENOFFICE,239.58,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 1FFIRSTFLOORWEST:OPENOFFICE,239.58,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 0FGROUNDFLOORWEST:OPENOFFICE,239.70,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 0FGROUNDFLOOREAST:OPENOFFICE,239.70,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, CORECIRCULATION:CIRCULATION,50.98,5.6,9.091,0.110,5.000,0.000,0.000,2.000,0.000,0.000,7.000,No
 Zone Internal Gains Nominal, ATRIUMRECEPTION:RECEPTION,26.88,3.0,9.091,0.110,10.000,0.000,0.000,5.000,0.000,0.000,15.000,No
 Zone Internal Gains Nominal, 1FFIRSTFLOOREAST1:OPENOFFICE,239.58,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 1FFIRSTFLOORWEST1:OPENOFFICE,239.58,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 0FGROUNDFLOORWEST1:OPENOFFICE,239.70,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, 0FGROUNDFLOOREAST1:OPENOFFICE,239.70,26.6,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
 Zone Internal Gains Nominal, CORECIRCULATION1:CIRCULATION,51.52,5.7,9.091,0.110,5.000,0.000,0.000,2.000,0.000,0.000,7.000,No
 Zone Internal Gains Nominal, ATRIUMRECEPTION1:RECEPTION,27.75,3.1,9.091,0.110,10.000,0.000,0.000,5.000,0.000,0.000,15.000,No
 Zone Internal Gains Nominal, BLOCK1:ZONE1,211.67,23.5,9.009,0.111,20.000,0.000,0.000,11.770,0.000,0.000,31.770,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, PEOPLE 1FFIRSTFLOOREAST:OPENOFFICE,OFFICE_OPENOFF_OCC,1FFIRSTFLOOREAST:OPENOFFICE,239.58,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24356,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 1FFIRSTFLOORWEST:OPENOFFICE,OFFICE_OPENOFF_OCC,1FFIRSTFLOORWEST:OPENOFFICE,239.58,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24372,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 0FGROUNDFLOORWEST:OPENOFFICE,OFFICE_OPENOFF_OCC,0FGROUNDFLOORWEST:OPENOFFICE,239.70,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24388,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 0FGROUNDFLOOREAST:OPENOFFICE,OFFICE_OPENOFF_OCC,0FGROUNDFLOOREAST:OPENOFFICE,239.70,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24404,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE CORECIRCULATION:CIRCULATION,OFFICE_CIRCULATION_OCC,CORECIRCULATION:CIRCULATION,50.98,5.6,5.6,0.110,9.091,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24420,No,3.8200E-008,0,1
 People Internal Gains Nominal, PEOPLE ATRIUMRECEPTION:RECEPTION,OFFICE_RECEPTION_OCC,ATRIUMRECEPTION:RECEPTION,26.88,3.0,3.0,0.110,9.091,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 24436,No,3.8200E-008,0,3
 People Internal Gains Nominal, PEOPLE 1FFIRSTFLOOREAST1:OPENOFFICE,OFFICE_OPENOFF_OCC,1FFIRSTFLOOREAST1:OPENOFFICE,239.58,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27363,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 1FFIRSTFLOORWEST1:OPENOFFICE,OFFICE_OPENOFF_OCC,1FFIRSTFLOORWEST1:OPENOFFICE,239.58,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27379,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 0FGROUNDFLOORWEST1:OPENOFFICE,OFFICE_OPENOFF_OCC,0FGROUNDFLOORWEST1:OPENOFFICE,239.70,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27395,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE 0FGROUNDFLOOREAST1:OPENOFFICE,OFFICE_OPENOFF_OCC,0FGROUNDFLOOREAST1:OPENOFFICE,239.70,26.6,26.6,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27411,No,3.8200E-008,0,27
 People Internal Gains Nominal, PEOPLE CORECIRCULATION1:CIRCULATION,OFFICE_CIRCULATION_OCC,CORECIRCULATION1:CIRCULATION,51.52,5.7,5.7,0.110,9.091,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27427,No,3.8200E-008,0,1
 People Internal Gains Nominal, PEOPLE ATRIUMRECEPTION1:RECEPTION,OFFICE_RECEPTION_OCC,ATRIUMRECEPTION1:RECEPTION,27.75,3.1,3.1,0.110,9.091,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27449,No,3.8200E-008,0,3
 People Internal Gains Nominal, PEOPLE BLOCK1:ZONE1,OFFICE_OPENOFF_OCC,BLOCK1:ZONE1,211.67,23.5,23.5,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 27583,No,3.8200E-008,0,23
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, 1FFIRSTFLOOREAST:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,1FFIRSTFLOOREAST:OPENOFFICE,239.58,26.6,4791.568,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights,0.000,4791.568
 Lights Internal Gains Nominal, 1FFIRSTFLOORWEST:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,1FFIRSTFLOORWEST:OPENOFFICE,239.58,26.6,4791.568,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights,0.000,4791.568
 Lights Internal Gains Nominal, 0FGROUNDFLOORWEST:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,0FGROUNDFLOORWEST:OPENOFFICE,239.70,26.6,4793.902,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights,0.000,4793.902
 Lights Internal Gains Nominal, 0FGROUNDFLOOREAST:OPENOFFICE GENERAL LIGHTING,OFFICE_CELLOFF_LIGHT,0FGROUNDFLOOREAST:OPENOFFICE,239.70,26.6,4793.902,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights,0.000,4793.902
 Lights Internal Gains Nominal, CORECIRCULATION:CIRCULATION GENERAL LIGHTING,OFFICE_CIRCULATION_LIGHT,CORECIRCULATION:CIRCULATION,50.98,5.6,254.906,5.000,45.455,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights,0.000,254.906
 Lights Internal Gains Nominal, ATRIUMRECEPTION:RECEPTION GENERAL LIGHTING,OFFICE_RECEPTION_LIGHT,ATRIUMRECEPTION:RECEPTION,26.88,3.0,268.802,10.000,90.909,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights,0.000,268.802
 Lights Internal Gains Nominal, 1FFIRSTFLOOREAST1:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,1FFIRSTFLOOREAST1:OPENOFFICE,239.58,26.6,4791.568,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights,0.000,4791.568
 Lights Internal Gains Nominal, 1FFIRSTFLOORWEST1:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,1FFIRSTFLOORWEST1:OPENOFFICE,239.58,26.6,4791.568,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights,0.000,4791.568
 Lights Internal Gains Nominal, 0FGROUNDFLOORWEST1:OPENOFFICE GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,0FGROUNDFLOORWEST1:OPENOFFICE,239.70,26.6,4793.902,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights,0.000,4793.902
 Lights Internal Gains Nominal, 0FGROUNDFLOOREAST1:OPENOFFICE GENERAL LIGHTING,OFFICE_CELLOFF_LIGHT,0FGROUNDFLOOREAST1:OPENOFFICE,239.70,26.6,4793.902,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights,0.000,4793.902
 Lights Internal Gains Nominal, CORECIRCULATION1:CIRCULATION GENERAL LIGHTING,OFFICE_CIRCULATION_LIGHT,CORECIRCULATION1:CIRCULATION,51.52,5.7,257.596,5.000,45.455,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights,0.000,257.596
 Lights Internal Gains Nominal, ATRIUMRECEPTION1:RECEPTION GENERAL LIGHTING,OFFICE_RECEPTION_LIGHT,ATRIUMRECEPTION1:RECEPTION,27.75,3.1,277.495,10.000,90.909,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights,0.000,277.495
 Lights Internal Gains Nominal, BLOCK1:ZONE1 GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,BLOCK1:ZONE1,211.67,23.5,4233.462,20.000,180.180,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights,0.000,4233.462
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, 1FFIRSTFLOOREAST:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,1FFIRSTFLOOREAST:OPENOFFICE,239.58,26.6,2819.838,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2819.838
 OtherEquipment Internal Gains Nominal, 1FFIRSTFLOORWEST:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,1FFIRSTFLOORWEST:OPENOFFICE,239.58,26.6,2819.838,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2819.838
 OtherEquipment Internal Gains Nominal, 0FGROUNDFLOORWEST:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,0FGROUNDFLOORWEST:OPENOFFICE,239.70,26.6,2821.211,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2821.211
 OtherEquipment Internal Gains Nominal, 0FGROUNDFLOOREAST:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,0FGROUNDFLOOREAST:OPENOFFICE,239.70,26.6,2821.211,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2821.211
 OtherEquipment Internal Gains Nominal, CORECIRCULATION:CIRCULATION EQUIPMENT GAIN,OFFICE_CIRCULATION_EQUIP,CORECIRCULATION:CIRCULATION,50.98,5.6,101.962,2.000,18.182,0.000,0.200,0.000,0.800,0.000,101.962
 OtherEquipment Internal Gains Nominal, ATRIUMRECEPTION:RECEPTION EQUIPMENT GAIN,OFFICE_RECEPTION_EQUIP,ATRIUMRECEPTION:RECEPTION,26.88,3.0,134.401,5.000,45.455,0.000,0.200,0.000,0.800,0.000,134.401
 OtherEquipment Internal Gains Nominal, 1FFIRSTFLOOREAST1:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,1FFIRSTFLOOREAST1:OPENOFFICE,239.58,26.6,2819.838,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2819.838
 OtherEquipment Internal Gains Nominal, 1FFIRSTFLOORWEST1:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,1FFIRSTFLOORWEST1:OPENOFFICE,239.58,26.6,2819.838,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2819.838
 OtherEquipment Internal Gains Nominal, 0FGROUNDFLOORWEST1:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,0FGROUNDFLOORWEST1:OPENOFFICE,239.70,26.6,2821.211,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2821.211
 OtherEquipment Internal Gains Nominal, 0FGROUNDFLOOREAST1:OPENOFFICE EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,0FGROUNDFLOOREAST1:OPENOFFICE,239.70,26.6,2821.211,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2821.211
 OtherEquipment Internal Gains Nominal, CORECIRCULATION1:CIRCULATION EQUIPMENT GAIN,OFFICE_CIRCULATION_EQUIP,CORECIRCULATION1:CIRCULATION,51.52,5.7,103.038,2.000,18.182,0.000,0.200,0.000,0.800,0.000,103.038
 OtherEquipment Internal Gains Nominal, ATRIUMRECEPTION1:RECEPTION EQUIPMENT GAIN,OFFICE_RECEPTION_EQUIP,ATRIUMRECEPTION1:RECEPTION,27.75,3.1,138.748,5.000,45.455,0.000,0.200,0.000,0.800,0.000,138.748
 OtherEquipment Internal Gains Nominal, BLOCK1:ZONE1 EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,BLOCK1:ZONE1,211.67,23.5,2491.392,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2491.392
! <Solar View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Solar View Factor Check Values,1FFIRSTFLOOREAST:OPENOFFICE,1.776357E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Solar View Factor Check Values,1FFIRSTFLOORWEST:OPENOFFICE,7.105427E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Solar View Factor Check Values,0FGROUNDFLOORWEST:OPENOFFICE,3.552714E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Solar View Factor Check Values,0FGROUNDFLOOREAST:OPENOFFICE,7.105427E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Solar View Factor Check Values,CORECIRCULATION:CIRCULATION,1.634248E-013,7.602468E-004,7.602468E-004,16,7.602468E-004,7.602468E-004
Solar View Factor Check Values,ATRIUMRECEPTION:RECEPTION,2.415845E-013,9.333335E-004,9.333335E-004,11,9.333335E-004,9.333335E-004
Solar View Factor Check Values,1FFIRSTFLOOREAST1:OPENOFFICE,1.776357E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Solar View Factor Check Values,1FFIRSTFLOORWEST1:OPENOFFICE,0.000000,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Solar View Factor Check Values,0FGROUNDFLOORWEST1:OPENOFFICE,1.776357E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Solar View Factor Check Values,0FGROUNDFLOOREAST1:OPENOFFICE,3.552714E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Solar View Factor Check Values,CORECIRCULATION1:CIRCULATION,4.973799E-014,7.602468E-004,7.602468E-004,16,7.602468E-004,7.602468E-004
Solar View Factor Check Values,ATRIUMRECEPTION1:RECEPTION,1.421085E-014,8.304395E-004,8.304395E-004,11,8.304395E-004,8.304395E-004
Solar View Factor Check Values,BLOCK1:ZONE1,1.243450E-014,9.129977E-004,9.129977E-004,15,9.129977E-004,9.129977E-004
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,PROJECT INTERNAL FLOOR,   3,   2,   5,   0.167,      23.33    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.05,  0.0500,         1.400,   2100.000,      840.000,  0.3571E-01
 Material CTF Summary,CAST CONCRETE (DENSE)_.01,  0.0100,         1.400,   2100.000,      840.000,  0.7143E-02
 CTF,   5,     -0.22662241E-13,      0.76755721E-13,     -0.94937882E-12,      0.12367618E-15
 CTF,   4,      0.24651992E-06,      0.33083817E-06,      0.34568819E-05,     -0.11686248E-12
 CTF,   3,     -0.12051482E-01,      0.81629560E-02,     -0.47308205E-01,      0.31945644E-06
 CTF,   2,       4.7590273    ,       1.7650501    ,       7.4582004    ,     -0.30138970E-02
 CTF,   1,      -55.992444    ,       11.330657    ,      -63.601855    ,      0.29378227    
 CTF,   0,       67.794198    ,       3.4448600    ,       72.739690    
 QTF,   5,     -0.25788128E-15,      0.39663594E-15
 QTF,   4,     -0.13597988E-08,     -0.41763978E-08
 QTF,   3,     -0.43073435E-04,      0.11250368E-03
 QTF,   2,     -0.11062381E-01,     -0.25203713E-01
 QTF,   1,     -0.79759645E-01,      0.42990261E-01
 QTF,   0,     -0.27340118E-01,      0.57312704    
 Source/Sink Loc Internal Temp QTF,   5,      0.13310475E-15,      0.77348041E-15,      0.53402855E-17
 Source/Sink Loc Internal Temp QTF,   4,      0.13597988E-08,     -0.41763978E-08,     -0.20993158E-10
 Source/Sink Loc Internal Temp QTF,   3,      0.43073435E-04,      0.11250368E-03,      0.56314040E-06
 Source/Sink Loc Internal Temp QTF,   2,      0.11062381E-01,     -0.25203713E-01,     -0.13893158E-03
 Source/Sink Loc Internal Temp QTF,   1,      0.79759645E-01,      0.42990261E-01,      0.71691712E-04
 Source/Sink Loc Internal Temp QTF,   0,      0.27340118E-01,      0.57312704    ,      0.42882917E-02
 User Loc Internal Temp QTF,   5,      0.13310475E-15,      0.77348041E-15,      0.53402855E-17
 User Loc Internal Temp QTF,   4,      0.13597988E-08,     -0.41763978E-08,     -0.20993158E-10
 User Loc Internal Temp QTF,   3,      0.43073435E-04,      0.11250368E-03,      0.56314040E-06
 User Loc Internal Temp QTF,   2,      0.11062381E-01,     -0.25203713E-01,     -0.13893158E-03
 User Loc Internal Temp QTF,   1,      0.79759645E-01,      0.42990261E-01,      0.71691712E-04
 User Loc Internal Temp QTF,   0,      0.27340118E-01,      0.57312704    ,      0.42882917E-02
 Construction CTF,PROJECT INTERNAL FLOOR_REV,   4,   2,   5,   0.167,      23.33    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.01,  0.0100,         1.400,   2100.000,      840.000,  0.7143E-02
 Material CTF Summary,CAST CONCRETE (DENSE)_.05,  0.0500,         1.400,   2100.000,      840.000,  0.3571E-01
 CTF,   5,     -0.94937882E-12,      0.76755721E-13,     -0.22662241E-13,      0.12367618E-15
 CTF,   4,      0.34568819E-05,      0.33083817E-06,      0.24651992E-06,     -0.11686248E-12
 CTF,   3,     -0.47308205E-01,      0.81629560E-02,     -0.12051482E-01,      0.31945644E-06
 CTF,   2,       7.4582004    ,       1.7650501    ,       4.7590273    ,     -0.30138970E-02
 CTF,   1,      -63.601855    ,       11.330657    ,      -55.992444    ,      0.29378227    
 CTF,   0,       72.739690    ,       3.4448600    ,       67.794198    
 Construction CTF,PROJECT PARTITION,   5,   3,   6,   0.167,      2.857    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 Material CTF Summary,3_RVAL_2,  0.0000,         0.000,      0.000,        0.000,  0.1500    
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 CTF,   6,      0.15270800E-10,      0.24002347E-11,      0.15270799E-10,      0.79256753E-16
 CTF,   5,     -0.36318106E-05,      0.24222966E-06,     -0.36318106E-05,      0.23374625E-10
 CTF,   4,      0.47194835E-02,      0.50285254E-03,      0.47194835E-02,     -0.31301117E-05
 CTF,   3,     -0.90452582    ,      0.52957033E-01,     -0.90452582    ,      0.14917958E-02
 CTF,   2,       10.824303    ,      0.45252512    ,       10.824303    ,     -0.16775603    
 CTF,   1,      -29.765599    ,      0.40935750    ,      -29.765599    ,      0.83861398    
 CTF,   0,       20.777258    ,      0.20809760E-01,       20.777258    
 Construction CTF,PROJECT PARTITION_REV,   6,   3,   6,   0.167,      2.857    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 Material CTF Summary,4_RVAL_2,  0.0000,         0.000,      0.000,        0.000,  0.1500    
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 CTF,   6,      0.15270800E-10,      0.24002347E-11,      0.15270799E-10,      0.79256753E-16
 CTF,   5,     -0.36318106E-05,      0.24222966E-06,     -0.36318106E-05,      0.23374625E-10
 CTF,   4,      0.47194835E-02,      0.50285254E-03,      0.47194835E-02,     -0.31301117E-05
 CTF,   3,     -0.90452582    ,      0.52957033E-01,     -0.90452582    ,      0.14917958E-02
 CTF,   2,       10.824303    ,      0.45252512    ,       10.824303    ,     -0.16775603    
 CTF,   1,      -29.765599    ,      0.40935750    ,      -29.765599    ,      0.83861398    
 CTF,   0,       20.777258    ,      0.20809760E-01,       20.777258    
 Construction CTF,PROJECT WALL,   7,   4,  16,   0.167,     0.3723    ,   0.900,   0.900,   0.700,   0.500,Rough
 Material CTF Summary,BRICKWORK OUTER_.1,  0.1000,         0.840,   1700.000,      800.000,  0.1190    
 Material CTF Summary,XPS EXTRUDED POLYSTYRENE  - CO2 BLOWING_.0795,  0.0795,         0.034,     35.000,     1400.000,   2.338    
 Material CTF Summary,CONCRETE BLOCK (MEDIUM)_.1,  0.1000,         0.510,   1400.000,     1000.000,  0.1961    
 Material CTF Summary,GYPSUM PLASTERING_.013,  0.0130,         0.400,   1000.000,     1000.000,  0.3250E-01
 CTF,  16,      0.13946497E-12,      0.42973403E-18,      0.31971190E-11,     -0.12927325E-14
 CTF,  15,     -0.55179886E-10,      0.64616884E-15,     -0.58240438E-09,      0.54754995E-12
 CTF,  14,      0.93174834E-08,     -0.67768749E-14,      0.58837588E-07,     -0.96041370E-10
 CTF,  13,     -0.81461203E-06,      0.64982095E-13,     -0.34993931E-05,      0.87978926E-08
 CTF,  12,      0.40661083E-04,      0.97087443E-11,      0.13013755E-03,     -0.46264749E-06
 CTF,  11,     -0.12477407E-02,      0.61894088E-09,     -0.31555362E-02,      0.15019852E-04
 CTF,  10,      0.24709737E-01,      0.18089682E-07,      0.51321053E-01,     -0.31595544E-03
 CTF,   9,     -0.32522169    ,      0.25347354E-06,     -0.57036145    ,      0.44366668E-02
 CTF,   8,       2.8928096    ,      0.17411669E-05,       4.3830068    ,     -0.42310099E-01
 CTF,   7,      -17.543151    ,      0.58742040E-05,      -23.448221    ,      0.27646029    
 CTF,   6,       72.798187    ,      0.95355444E-05,       87.524026    ,      -1.2411289    
 CTF,   5,      -206.38313    ,      0.70871669E-05,      -227.21068    ,       3.8163638    
 CTF,   4,       396.01519    ,      0.21932030E-05,       405.58222    ,      -7.9512498    
 CTF,   3,      -502.76609    ,      0.23702530E-06,      -485.52597    ,       10.958856    
 CTF,   2,       402.63433    ,      0.59124306E-08,       370.76343    ,      -9.5162083    
 CTF,   1,      -183.56883    ,      0.15112477E-09,      -162.65991    ,       4.6950096    
 CTF,   0,       36.222438    ,     -0.28216428E-10,       31.114192    
 Construction CTF,PROJECT PITCHED ROOF,   9,   3,   8,   0.167,     0.1637    ,   0.900,   0.900,   0.700,   0.800,Rough
 Material CTF Summary,CLAY TILE (ROOFING)_.025,  0.0250,         1.000,   2000.000,      800.000,  0.2500E-01
 Material CTF Summary,MW STONE WOOL (ROLLS)_.2423,  0.2423,         0.040,     30.000,      840.000,   6.057    
 Material CTF Summary,ROOFING FELT_.005,  0.0050,         0.190,    960.000,      837.000,  0.2632E-01
 CTF,   8,      0.11791989E-06,     -0.81073331E-13,      0.73408925E-07,     -0.11899819E-12
 CTF,   7,     -0.70253011E-02,      0.15146583E-09,     -0.50933230E-02,      0.18252159E-07
 CTF,   6,      0.31040690    ,      0.37953405E-06,      0.13375189    ,     -0.69723715E-03
 CTF,   5,      -4.6403099    ,      0.36916494E-04,      -1.3813060    ,      0.17446633E-01
 CTF,   4,       31.726893    ,      0.53750060E-03,       7.2519676    ,     -0.16787629    
 CTF,   3,      -109.05750    ,      0.17681782E-02,      -20.832605    ,      0.79220209    
 CTF,   2,       191.97015    ,      0.13777796E-02,       32.681623    ,      -1.9220545    
 CTF,   1,      -163.99028    ,      0.19439431E-03,      -26.007959    ,       2.2570537    
 CTF,   0,       53.691593    ,      0.14169248E-05,       8.1635375    
 Construction CTF,PROJECT GROUND FLOOR,  11,   4,  14,   0.167,     0.2725    ,   0.900,   0.900,   0.600,   0.780,Rough
 Material CTF Summary,UREA FORMALDEHYDE FOAM_.1327,  0.1327,         0.040,     10.000,     1400.000,   3.318    
 Material CTF Summary,CAST CONCRETE_.1,  0.1000,         1.130,   2000.000,     1000.000,  0.8850E-01
 Material CTF Summary,FLOOR/ROOF SCREED_.07,  0.0700,         0.410,   1200.000,      840.000,  0.1707    
 Material CTF Summary,TIMBER FLOORING_.013,  0.0130,         0.140,    650.000,     1200.000,  0.9286E-01
 CTF,  14,      0.55797584E-13,     -0.15425859E-16,      0.41790429E-11,     -0.36935206E-14
 CTF,  13,     -0.13919405E-10,     -0.37588246E-15,     -0.83360579E-09,      0.12565021E-11
 CTF,  12,      0.19821958E-08,      0.14368066E-12,      0.96080626E-07,     -0.23030508E-09
 CTF,  11,     -0.16753773E-06,      0.21452915E-10,     -0.65918085E-05,      0.24257415E-07
 CTF,  10,      0.85249891E-05,      0.13703832E-08,      0.27441346E-03,     -0.15122945E-05
 CTF,   9,     -0.26097383E-03,      0.39519730E-07,     -0.70320773E-02,      0.56754876E-04
 CTF,   8,      0.48070920E-02,      0.52431137E-06,      0.11214076    ,     -0.12955136E-02
 CTF,   7,     -0.53917328E-01,      0.32073538E-05,      -1.1213732    ,      0.18077885E-01
 CTF,   6,      0.37388771    ,      0.88958741E-05,       7.0909939    ,     -0.15440707    
 CTF,   5,      -1.6201663    ,      0.10711965E-04,      -28.634775    ,      0.80933198    
 CTF,   4,       4.4005351    ,      0.51339518E-05,       74.078084    ,      -2.6154298    
 CTF,   3,      -7.4175108    ,      0.82907025E-06,      -121.26474    ,       5.1746141    
 CTF,   2,       7.4916357    ,      0.30373456E-07,       120.69472    ,      -6.0559586    
 CTF,   1,      -4.1378196    ,      0.85891781E-09,      -66.313311    ,       3.8249040    
 CTF,   0,      0.95883037    ,     -0.19398803E-09,       15.365055    
 QTF,  14,     -0.26001122E-17,      0.21551496E-13
 QTF,  13,     -0.33815220E-17,     -0.31854709E-11
 QTF,  12,     -0.43387630E-15,      0.20780154E-09
 QTF,  11,     -0.24600267E-12,     -0.24032715E-08
 QTF,  10,     -0.29009674E-10,     -0.40695070E-06
 QTF,   9,     -0.12721451E-08,      0.22960065E-04
 QTF,   8,     -0.23478439E-07,     -0.54072044E-03
 QTF,   7,     -0.19031914E-06,      0.66399678E-02
 QTF,   6,     -0.68094679E-06,     -0.44787939E-01
 QTF,   5,     -0.10458721E-05,      0.16778395    
 QTF,   4,     -0.64215149E-06,     -0.33602137    
 QTF,   3,     -0.13619422E-06,      0.29228384    
 QTF,   2,     -0.73149921E-08,      0.49945867E-01
 QTF,   1,     -0.53379169E-10,     -0.25294910    
 QTF,   0,      0.20218846E-11,      0.11772802    
 Source/Sink Loc Internal Temp QTF,  14,     -0.12019296E-18,      0.22096113E-13,     -0.72271121E-15
 Source/Sink Loc Internal Temp QTF,  13,      0.31788754E-16,     -0.31847782E-11,      0.15824944E-12
 Source/Sink Loc Internal Temp QTF,  12,      0.29476861E-15,      0.20780193E-09,     -0.20445131E-10
 Source/Sink Loc Internal Temp QTF,  11,      0.24582234E-12,     -0.24032717E-08,      0.15969894E-08
 Source/Sink Loc Internal Temp QTF,  10,      0.29009417E-10,     -0.40695070E-06,     -0.75729913E-07
 Source/Sink Loc Internal Temp QTF,   9,      0.12721466E-08,      0.22960065E-04,      0.21690035E-05
 Source/Sink Loc Internal Temp QTF,   8,      0.23478402E-07,     -0.54072044E-03,     -0.37011815E-04
 Source/Sink Loc Internal Temp QTF,   7,      0.19031966E-06,      0.66399678E-02,      0.36574435E-03
 Source/Sink Loc Internal Temp QTF,   6,      0.68094231E-06,     -0.44787939E-01,     -0.19835102E-02
 Source/Sink Loc Internal Temp QTF,   5,      0.10458956E-05,      0.16778395    ,      0.51062053E-02
 Source/Sink Loc Internal Temp QTF,   4,      0.64207584E-06,     -0.33602137    ,     -0.13143823E-02
 Source/Sink Loc Internal Temp QTF,   3,      0.13634358E-06,      0.29228384    ,     -0.24303900E-01
 Source/Sink Loc Internal Temp QTF,   2,      0.71407029E-08,      0.49945867E-01,      0.56848023E-01
 Source/Sink Loc Internal Temp QTF,   1,      0.16304129E-09,     -0.25294910    ,     -0.52161297E-01
 Source/Sink Loc Internal Temp QTF,   0,     -0.30553631E-10,      0.11772802    ,      0.17487790E-01
 User Loc Internal Temp QTF,  14,     -0.12019296E-18,      0.22096113E-13,     -0.72271121E-15
 User Loc Internal Temp QTF,  13,      0.31788754E-16,     -0.31847782E-11,      0.15824944E-12
 User Loc Internal Temp QTF,  12,      0.29476861E-15,      0.20780193E-09,     -0.20445131E-10
 User Loc Internal Temp QTF,  11,      0.24582234E-12,     -0.24032717E-08,      0.15969894E-08
 User Loc Internal Temp QTF,  10,      0.29009417E-10,     -0.40695070E-06,     -0.75729913E-07
 User Loc Internal Temp QTF,   9,      0.12721466E-08,      0.22960065E-04,      0.21690035E-05
 User Loc Internal Temp QTF,   8,      0.23478402E-07,     -0.54072044E-03,     -0.37011815E-04
 User Loc Internal Temp QTF,   7,      0.19031966E-06,      0.66399678E-02,      0.36574435E-03
 User Loc Internal Temp QTF,   6,      0.68094231E-06,     -0.44787939E-01,     -0.19835102E-02
 User Loc Internal Temp QTF,   5,      0.10458956E-05,      0.16778395    ,      0.51062053E-02
 User Loc Internal Temp QTF,   4,      0.64207584E-06,     -0.33602137    ,     -0.13143823E-02
 User Loc Internal Temp QTF,   3,      0.13634358E-06,      0.29228384    ,     -0.24303900E-01
 User Loc Internal Temp QTF,   2,      0.71407029E-08,      0.49945867E-01,      0.56848023E-01
 User Loc Internal Temp QTF,   1,      0.16304129E-09,     -0.25294910    ,     -0.52161297E-01
 User Loc Internal Temp QTF,   0,     -0.30553631E-10,      0.11772802    ,      0.17487790E-01
 Construction CTF,PROJECT INTERNAL DOOR,  13,   1,   5,   0.167,      5.429    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,PAINTED OAK_.035,  0.0350,         0.190,    700.000,     2390.000,  0.1842    
 CTF,   5,     -0.44788911E-05,      0.35521661E-06,     -0.44788911E-05,      0.29024899E-07
 CTF,   4,      0.49759283E-02,      0.66593185E-03,      0.49759283E-02,     -0.42586259E-04
 CTF,   3,     -0.56015066    ,      0.64905154E-01,     -0.56015066    ,      0.72372323E-02
 CTF,   2,       8.4807358    ,      0.64403548    ,       8.4807358    ,     -0.17211907    
 CTF,   1,      -27.249377    ,      0.79578406    ,      -27.249377    ,      0.87330703    
 CTF,   0,       20.906886    ,      0.77674710E-01,       20.906886    
 Construction CTF,PROJECT INTERNAL DOOR_REV,  14,   1,   5,   0.167,      5.429    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,PAINTED OAK_.035,  0.0350,         0.190,    700.000,     2390.000,  0.1842    
 CTF,   5,     -0.44788911E-05,      0.35521661E-06,     -0.44788911E-05,      0.29024899E-07
 CTF,   4,      0.49759283E-02,      0.66593185E-03,      0.49759283E-02,     -0.42586259E-04
 CTF,   3,     -0.56015066    ,      0.64905154E-01,     -0.56015066    ,      0.72372323E-02
 CTF,   2,       8.4807358    ,      0.64403548    ,       8.4807358    ,     -0.17211907    
 CTF,   1,      -27.249377    ,      0.79578406    ,      -27.249377    ,      0.87330703    
 CTF,   0,       20.906886    ,      0.77674710E-01,       20.906886    
 Construction CTF,PROJECT FLAT ROOF,  15,   4,   7,   0.167,     0.2591    ,   0.900,   0.900,   0.850,   0.500,Rough
 Material CTF Summary,ASPHALT 1_.01,  0.0100,         0.700,   2100.000,     1000.000,  0.1429E-01
 Material CTF Summary,MW GLASS WOOL (ROLLS)_.1445,  0.1445,         0.040,     12.000,      840.000,   3.612    
 Material CTF Summary,13_RVAL_3,  0.0000,         0.000,      0.000,        0.000,  0.1800    
 Material CTF Summary,PLASTERBOARD_.013,  0.0130,         0.250,   2800.000,      896.000,  0.5200E-01
 CTF,   7,     -0.62810039E-10,      0.20248448E-12,     -0.21706835E-10,      0.16651861E-15
 CTF,   6,      0.28058554E-06,      0.26887606E-08,      0.14921044E-06,     -0.11840795E-10
 CTF,   5,     -0.34827665E-03,      0.39539137E-05,     -0.24845702E-03,      0.43740987E-07
 CTF,   4,      0.13812908    ,      0.67029957E-03,      0.43597370E-01,     -0.35046928E-04
 CTF,   3,      -6.1962029    ,      0.15349168E-01,      -1.8359265    ,      0.52732095E-02
 CTF,   2,       34.714242    ,      0.51341606E-01,       19.155965    ,     -0.18107137    
 CTF,   1,      -63.961063    ,      0.22478301E-01,      -52.025967    ,      0.82755268    
 CTF,   0,       35.395500    ,      0.41316750E-03,       34.752836    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
! <WindowMaterial:Gas>,Material Name,GasType,Thickness {m}
 WindowConstruction,PROJECT EXTERNAL GLAZING - 1001,17,3,VerySmooth,1.960,1.960,1.000,0.691
 WindowMaterial:Glazing,38,SpectralAverage,,3.00000E-003,0.74000,9.00000E-002,0.10000,0.82000,0.11000,0.12000,0.00000,0.84000,0.20000,0.90000,1.00000,No
 WindowMaterial:Gas,1002,Air,1.300E-002
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,PROJECT INTERNAL GLAZING - 1002,18,5,VerySmooth,2.178,2.178,1.000,0.682
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,PROJECT ROOF GLAZING - 1003,19,5,VerySmooth,2.178,2.178,1.000,0.682
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Surface View Factor Check Values,1FFIRSTFLOOREAST:OPENOFFICE,1.776357E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Surface View Factor Check Values,1FFIRSTFLOORWEST:OPENOFFICE,7.105427E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Surface View Factor Check Values,0FGROUNDFLOORWEST:OPENOFFICE,3.552714E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Surface View Factor Check Values,0FGROUNDFLOOREAST:OPENOFFICE,7.105427E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Surface View Factor Check Values,CORECIRCULATION:CIRCULATION,1.634248E-013,7.602468E-004,7.602468E-004,16,7.602468E-004,7.602468E-004
Surface View Factor Check Values,ATRIUMRECEPTION:RECEPTION,2.415845E-013,9.333335E-004,9.333335E-004,11,9.333335E-004,9.333335E-004
Surface View Factor Check Values,1FFIRSTFLOOREAST1:OPENOFFICE,1.776357E-015,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Surface View Factor Check Values,1FFIRSTFLOORWEST1:OPENOFFICE,0.000000,6.984126E-004,6.984126E-004,15,6.984126E-004,6.984126E-004
Surface View Factor Check Values,0FGROUNDFLOORWEST1:OPENOFFICE,1.776357E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Surface View Factor Check Values,0FGROUNDFLOOREAST1:OPENOFFICE,3.552714E-015,6.592263E-004,6.592263E-004,15,6.592263E-004,6.592263E-004
Surface View Factor Check Values,CORECIRCULATION1:CIRCULATION,4.973799E-014,7.602468E-004,7.602468E-004,16,7.602468E-004,7.602468E-004
Surface View Factor Check Values,ATRIUMRECEPTION1:RECEPTION,1.421085E-014,8.304395E-004,8.304395E-004,11,8.304395E-004,8.304395E-004
Surface View Factor Check Values,BLOCK1:ZONE1,1.243450E-014,9.129977E-004,9.129977E-004,15,9.129977E-004,9.129977E-004
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_1_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0,0,356.39,148.42,9.21,0,4.00,42.46,14.99,0.12,3,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,0,356.39,148.42,9.21,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST:OPENOFFICE_ROOF_5_0_0,0,1309.12,515.31,2.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_1_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0,0,356.39,137.24,9.21,0,4.00,42.46,14.99,0.12,3,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,0,356.39,137.24,9.21,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST:OPENOFFICE_ROOF_5_0_0,0,1309.12,515.31,2.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0,0,356.39,137.24,9.21,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,0,356.39,137.24,9.21,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0,0,303.11,148.98,9.50,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,0,303.11,148.98,9.50,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST:OPENOFFICE_CEILING_1_0_10005,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0,0,356.39,148.42,9.21,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,0,356.39,148.42,9.21,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0,0,303.11,148.98,9.50,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,0,303.11,148.98,9.50,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST:OPENOFFICE_CEILING_1_0_10000,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10003,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10005,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10008,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10010,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10012,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10014,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10015,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10017,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10019,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10020,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_WALL_3_1_0,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,4,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_WALL_3_1_0_0_0_1_WIN,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_0_0_0_WIN,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_1_0_0_WIN,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_2_0_0_WIN,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_6_0_0_WIN,0,303.11,111.43,9.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_0,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,3,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_1,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_0,0,356.39,137.24,9.21,0,9.14,72.78,5.10,2.69,3,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_1,0,356.39,137.24,9.21,0,9.14,72.78,5.10,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_2_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_6_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION:CIRCULATION_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_1_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_2_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_3_0_0,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_4_0_0,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_8_0_0,0,356.39,137.24,9.21,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_9_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_10_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_11_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT:COREROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.10,2.69,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10001,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10002,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10006,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10007,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10011,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10015,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10016,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10021,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_10024,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10026,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10028,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10029,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10030,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10031,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_3_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_3_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,3,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_0_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_1_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_2_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_5_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_WALL_5_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_0_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_1_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_4_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_5_0_0_WIN,0,303.11,148.98,9.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_1,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_1,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,4,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_1,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_2,0,0.00,0.00,0.00,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_ROOF_9_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_ROOF_9_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_ROOF_11_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION:RECEPTION_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_1_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_2_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_3_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_4_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_8_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_9_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_10_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_11_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.48,1.23,5,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_1_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0,0,356.39,137.24,9.21,0,4.00,42.46,14.99,0.12,3,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,0,356.39,137.24,9.21,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOOREAST1:OPENOFFICE_ROOF_5_0_0,0,1309.12,515.31,2.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_1_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,0,303.11,111.43,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0,0,356.39,148.42,9.21,0,4.00,42.46,14.99,0.12,3,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,0,356.39,148.42,9.21,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,4,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,0,303.11,148.98,9.50,0,4.00,42.46,14.99,0.12,1,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,1FFIRSTFLOORWEST1:OPENOFFICE_ROOF_5_0_0,0,1309.12,515.31,2.00,0,4.00,42.46,14.99,0.12,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0,0,356.39,148.42,9.21,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,0,356.39,148.42,9.21,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0,0,303.11,111.43,9.50,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,0,303.11,111.43,9.50,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOORWEST1:OPENOFFICE_CEILING_1_0_10036,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0,0,356.39,137.24,9.21,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,0,356.39,137.24,9.21,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0,0,303.11,111.43,9.50,0,3.00,30.48,14.99,0.11,3,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,0,303.11,111.43,9.50,0,3.00,30.48,14.99,0.11,2,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,0FGROUNDFLOOREAST1:OPENOFFICE_CEILING_1_0_10031,0,0.00,0.00,0.00,0,3.00,30.48,14.99,0.11,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10034,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10036,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10039,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10041,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10043,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10045,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10046,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10048,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10050,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10051,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_WALL_3_1_0,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,4,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_WALL_3_1_0_0_0_1_WIN,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_0_0_0_WIN,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_1_0_0_WIN,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_2_0_0_WIN,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_6_0_0_WIN,0,303.11,148.98,9.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_0,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,3,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_1,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_0,0,356.39,148.42,9.21,0,9.14,72.78,5.15,2.69,3,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_1,0,356.39,148.42,9.21,0,9.14,72.78,5.15,2.69,4,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_4_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_5_0_0_WIN,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,CORECIRCULATION1:CIRCULATION_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_1_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_2_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_3_0_0,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_4_0_0,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_8_0_0,0,356.39,148.42,9.21,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_9_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_10_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_11_0_0,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,0,No,No
Surface Convection Parameters,ROOFLIGHT1:COREROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,9.14,72.78,5.15,2.69,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10032,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10033,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10037,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10038,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10042,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10046,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10047,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10052,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_10055,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10057,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10059,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10060,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10061,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10062,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_3_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,3,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_3_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,3,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_0_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_1_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_2_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_5_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_WALL_5_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_0_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_1_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_4_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_5_0_0_WIN,0,303.11,111.43,9.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_1,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_1,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,4,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_GROUNDFLOOR_0_0_1,0,0.00,0.00,0.00,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_ROOF_9_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_ROOF_9_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_ROOF_11_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ATRIUMRECEPTION1:RECEPTION_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_1_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_2_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_3_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_4_0_0,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_8_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_9_0_0,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_10_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_11_0_0,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,0,No,No
Surface Convection Parameters,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,0,1309.12,515.31,1.50,0,8.77,38.73,4.62,1.23,5,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_5_0_10010,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_5_0_10020,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_5_0_10022,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_5_0_0_0_0_0_DOOR_10024,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_3_0_10041,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_3_0_10051,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_3_0_10053,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_PARTITION_3_0_0_0_0_0_DOOR_10055,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_WALL_2_0_0,0,356.39,137.24,9.21,0,3.00,15.68,12.15,0.28,3,No,No
Surface Convection Parameters,BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,356.39,137.24,9.21,0,3.00,15.68,12.15,0.28,2,No,No
Surface Convection Parameters,BLOCK1:ZONE1_WALL_4_0_0,0,356.39,148.42,9.21,0,3.00,15.68,12.15,0.28,3,No,No
Surface Convection Parameters,BLOCK1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,356.39,148.42,9.21,0,3.00,15.68,12.15,0.28,2,No,No
Surface Convection Parameters,BLOCK1:ZONE1_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.00,15.68,12.15,0.28,0,No,No
Surface Convection Parameters,BLOCK1:ZONE1_ROOF_1_0_0,0,1309.12,515.31,1.50,0,3.00,15.68,12.15,0.28,0,No,No
! <Building Convection Parameters:North Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:North Facade, 148.98,9.50,0.00,31.36,0.00,56.92,-1.30E-009,9.50
! <Building Convection Parameters:Northeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northeast Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:East Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:East Facade, 148.42,9.21,0.00,31.37,0.00,56.92,-3.20E-009,9.21
! <Building Convection Parameters:Southeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southeast Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:South Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:South Facade, 111.43,9.50,0.00,31.36,0.00,33.94,0.00,9.50
! <Building Convection Parameters:Southwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southwest Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:West Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:West Facade, 137.24,9.21,0.00,16.99,0.00,56.92,0.00,9.21
! <Building Convection Parameters:Northwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northwest Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Roof>, Area [m2], Perimeter [m], Height [m], Tilt [deg], Azimuth [deg]
Building Convection Parameters:Roof,1309.12,515.31,1.50,9.08,150.90! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,PROJECT EXTERNAL GLAZING - 1001,1,CurtainWall,2.107,0.634,0.671
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, 1FFIRSTFLOOREAST:OPENOFFICE INFILTRATION,ON 24/7,1FFIRSTFLOOREAST:OPENOFFICE,239.58,26.6,0.186,7.779E-004,4.761E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FFIRSTFLOORWEST:OPENOFFICE INFILTRATION,ON 24/7,1FFIRSTFLOORWEST:OPENOFFICE,239.58,26.6,0.186,7.779E-004,4.761E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 0FGROUNDFLOORWEST:OPENOFFICE INFILTRATION,ON 24/7,0FGROUNDFLOORWEST:OPENOFFICE,239.70,26.6,0.140,5.833E-004,1.529E-003,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 0FGROUNDFLOOREAST:OPENOFFICE INFILTRATION,ON 24/7,0FGROUNDFLOOREAST:OPENOFFICE,239.70,26.6,0.140,5.833E-004,1.529E-003,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORECIRCULATION:CIRCULATION INFILTRATION,ON 24/7,CORECIRCULATION:CIRCULATION,50.98,5.6,9.075E-002,1.780E-003,9.256E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ATRIUMRECEPTION:RECEPTION INFILTRATION,ON 24/7,ATRIUMRECEPTION:RECEPTION,26.88,3.0,4.564E-002,1.698E-003,3.395E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FFIRSTFLOOREAST1:OPENOFFICE INFILTRATION,ON 24/7,1FFIRSTFLOOREAST1:OPENOFFICE,239.58,26.6,0.186,7.779E-004,4.761E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FFIRSTFLOORWEST1:OPENOFFICE INFILTRATION,ON 24/7,1FFIRSTFLOORWEST1:OPENOFFICE,239.58,26.6,0.186,7.779E-004,4.761E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 0FGROUNDFLOORWEST1:OPENOFFICE INFILTRATION,ON 24/7,0FGROUNDFLOORWEST1:OPENOFFICE,239.70,26.6,0.140,5.833E-004,1.529E-003,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 0FGROUNDFLOOREAST1:OPENOFFICE INFILTRATION,ON 24/7,0FGROUNDFLOOREAST1:OPENOFFICE,239.70,26.6,0.140,5.833E-004,1.529E-003,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORECIRCULATION1:CIRCULATION INFILTRATION,ON 24/7,CORECIRCULATION1:CIRCULATION,51.52,5.7,9.075E-002,1.761E-003,9.256E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ATRIUMRECEPTION1:RECEPTION INFILTRATION,ON 24/7,ATRIUMRECEPTION1:RECEPTION,27.75,3.1,4.564E-002,1.645E-003,3.395E-004,0.700,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCK1:ZONE1 INFILTRATION,ON 24/7,BLOCK1:ZONE1,211.67,23.5,0.123,5.833E-004,4.773E-004,0.700,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,1FFIRSTFLOOREAST:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,1FFIRSTFLOORWEST:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,0FGROUNDFLOORWEST:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,0FGROUNDFLOOREAST:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,CORECIRCULATION:CIRCULATION,Mixing/Well-Stirred
RoomAir Model,ATRIUMRECEPTION:RECEPTION,Mixing/Well-Stirred
RoomAir Model,1FFIRSTFLOOREAST1:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,1FFIRSTFLOORWEST1:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,0FGROUNDFLOORWEST1:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,0FGROUNDFLOOREAST1:OPENOFFICE,Mixing/Well-Stirred
RoomAir Model,CORECIRCULATION1:CIRCULATION,Mixing/Well-Stirred
RoomAir Model,ATRIUMRECEPTION1:RECEPTION,Mixing/Well-Stirred
RoomAir Model,BLOCK1:ZONE1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    2
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone 1FFIRSTFLOOREAST:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 1FFIRSTFLOORWEST:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 0FGROUNDFLOORWEST:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 0FGROUNDFLOOREAST:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone CORECIRCULATION:CIRCULATION,   1.2500    
 Heating Sizing Factor Information, Zone ATRIUMRECEPTION:RECEPTION,   1.2500    
 Heating Sizing Factor Information, Zone 1FFIRSTFLOOREAST1:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 1FFIRSTFLOORWEST1:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 0FGROUNDFLOORWEST1:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 0FGROUNDFLOOREAST1:OPENOFFICE,   1.2500    
 Heating Sizing Factor Information, Zone CORECIRCULATION1:CIRCULATION,   1.2500    
 Heating Sizing Factor Information, Zone ATRIUMRECEPTION1:RECEPTION,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone 1FFIRSTFLOOREAST:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 1FFIRSTFLOORWEST:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 0FGROUNDFLOORWEST:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 0FGROUNDFLOOREAST:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone CORECIRCULATION:CIRCULATION,   1.1500    
 Cooling Sizing Factor Information, Zone ATRIUMRECEPTION:RECEPTION,   1.1500    
 Cooling Sizing Factor Information, Zone 1FFIRSTFLOOREAST1:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 1FFIRSTFLOORWEST1:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 0FGROUNDFLOORWEST1:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 0FGROUNDFLOOREAST1:OPENOFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone CORECIRCULATION1:CIRCULATION,   1.1500    
 Cooling Sizing Factor Information, Zone ATRIUMRECEPTION1:RECEPTION,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, 1FFIRSTFLOOREAST:OPENOFFICE, Cooling, 18188.02979, 20916.23425, 1.48234, 1.70469, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 15:00:00, 33.20000, 1.90577E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOOREAST:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26593, ,  00:10:00, 28.38600, 1.90483E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOORWEST:OPENOFFICE, Cooling, 18064.87989, 20774.61187, 1.47231, 1.69315, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 16:30:00, 32.62000, 1.90566E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOORWEST:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26593, ,  00:10:00, 28.38600, 1.90483E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 0FGROUNDFLOORWEST:OPENOFFICE, Cooling, 17001.04009, 19551.19610, 1.38563, 1.59347, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 17:00:00, 32.38800, 1.90561E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOORWEST:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26606, ,  00:10:00, 28.38600, 1.90483E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOOREAST:OPENOFFICE, Cooling, 15328.99771, 17628.34737, 1.24936, 1.43676, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 10:20:00, 31.28600, 1.90540E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOOREAST:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26606, ,  00:10:00, 28.38600, 1.90483E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, CORECIRCULATION:CIRCULATION, Cooling, 22124.88390, 25443.61648, 2.00318, 2.30366, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 14:10:00, 33.20000, 1.90577E-002, 50.98120, 5.60793, 5.60793E-002, 0.00000
 Zone Sizing Information, CORECIRCULATION:CIRCULATION, Heating, 0.00000, 0.00000, 0.00000, 5.60793E-002, ,  00:10:00, 28.38600, 1.90483E-002, 50.98120, 5.60793, 5.60793E-002, 0.00000
 Zone Sizing Information, ATRIUMRECEPTION:RECEPTION, Cooling, 21636.40271, 24881.86312, 1.95898, 2.25283, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 16:00:00, 32.85200, 1.90570E-002, 26.88020, 2.95682, 2.95682E-002, 0.00000
 Zone Sizing Information, ATRIUMRECEPTION:RECEPTION, Heating, 0.00000, 0.00000, 0.00000, 2.95682E-002, ,  00:10:00, 28.38600, 1.90483E-002, 26.88020, 2.95682, 2.95682E-002, 0.00000
 Zone Sizing Information, 1FFIRSTFLOOREAST1:OPENOFFICE, Cooling, 16596.99684, 19086.54636, 1.35267, 1.55557, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 16:10:00, 32.77467, 1.90569E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOOREAST1:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26593, ,  00:10:00, 28.38600, 1.90483E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOORWEST1:OPENOFFICE, Cooling, 16889.27024, 19422.66078, 1.37650, 1.58297, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 15:10:00, 33.14200, 1.90576E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 1FFIRSTFLOORWEST1:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26593, ,  00:10:00, 28.38600, 1.90483E-002, 239.57840, 26.59320, 0.26593, 0.00000
 Zone Sizing Information, 0FGROUNDFLOORWEST1:OPENOFFICE, Cooling, 14332.35648, 16482.20995, 1.16813, 1.34335, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 10:20:00, 31.28600, 1.90540E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOORWEST1:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26606, ,  00:10:00, 28.38600, 1.90483E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOOREAST1:OPENOFFICE, Cooling, 15645.37131, 17992.17701, 1.27514, 1.46641, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 17:00:00, 32.38800, 1.90561E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, 0FGROUNDFLOOREAST1:OPENOFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.26606, ,  00:10:00, 28.38600, 1.90483E-002, 239.69510, 26.60616, 0.26606, 0.00000
 Zone Sizing Information, CORECIRCULATION1:CIRCULATION, Cooling, 22022.20437, 25325.53502, 1.99389, 2.29297, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 14:10:00, 33.20000, 1.90577E-002, 51.51910, 5.66710, 5.66710E-002, 0.00000
 Zone Sizing Information, CORECIRCULATION1:CIRCULATION, Heating, 0.00000, 0.00000, 0.00000, 5.66710E-002, ,  00:10:00, 28.38600, 1.90483E-002, 51.51910, 5.66710, 5.66710E-002, 0.00000
 Zone Sizing Information, ATRIUMRECEPTION1:RECEPTION, Cooling, 15126.65737, 17395.65597, 1.36961, 1.57505, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 15:10:00, 33.14200, 1.90576E-002, 27.74950, 3.05245, 3.05245E-002, 0.00000
 Zone Sizing Information, ATRIUMRECEPTION1:RECEPTION, Heating, 0.00000, 0.00000, 0.00000, 3.05245E-002, ,  00:10:00, 28.38600, 1.90483E-002, 27.74950, 3.05245, 3.05245E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIR LOOP, Cooling, Sensible, 308998.36, 20.17903, 20.17903, SUMMER DESIGN DAY IN SITE (01-01:31-12) JUL, 7/15 15:00:00
 System Sizing Information, AIR LOOP, Heating, Sensible, 0.00, 0.00000, 0.00000, ,  00:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.70469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.10681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.51141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.69315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.10754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.50795
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.59347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.11432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.47804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.43676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.43103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 2.30366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.68192E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION:CIRCULATION SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.69110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 2.25283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 9.06812E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION:RECEPTION SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.67585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.55557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.11705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.46667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.58297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.11502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FFIRSTFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.47489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.34335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.13561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOORWEST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.40301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.46641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 0FGROUNDFLOOREAST1:OPENOFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.43992
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION1:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 2.29297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION1:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.70759E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION1:CIRCULATION SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, CORECIRCULATION1:CIRCULATION SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.68789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION1:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.57505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION1:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.33898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION1:RECEPTION SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, ATRIUMRECEPTION1:RECEPTION SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.47251
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.24027
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 6.24027
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Sum of Air Terminal Maximum Flow Rates [m3/s], 20.80090
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Adjusted Heating Design Air Flow Rate [m3/s], 6.24027
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Adjusted Cooling Design Air Flow Rate [m3/s], 20.17903
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Adjusted Main Design Air Flow Rate [m3/s], 20.17903
 Component Sizing Information, AirLoopHVAC, AIR LOOP, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Calculated Heating Air Flow Ratio [], 0.30925
 Component Sizing Information, AirLoopHVAC, AIR LOOP, Design Supply Air Flow Rate [m3/s], 20.17903
 Component Sizing Information, Fan:VariableVolume, AIR LOOP AHU EXTRACT FAN, Design Size Maximum Flow Rate [m3/s], 20.17903
 Component Sizing Information, Controller:OutdoorAir, AIR LOOP AHU OUTDOOR AIR CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 20.17903
 Component Sizing Information, Controller:OutdoorAir, AIR LOOP AHU OUTDOOR AIR CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.30082
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.67760
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Outlet Air Temperature [C], 11.30446
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.09622E-002
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Coil Load [W], 513756.06017
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.33790E-002
 Component Sizing Information, Coil:Cooling:Water, AIR LOOP AHU COOLING COIL, Design Size Design Air Flow Rate [m3/s], 20.17903
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,AIR LOOP AHU COOLING COIL,531622.67,358077.97,173544.70,0.67,46325.15,469.86
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size Rated Capacity [W], 116993.13375
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.84330E-003
 Component Sizing Information, Coil:Heating:Water, AIR LOOP AHU HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1808.55096
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,AIR LOOP AHU HEATING COIL,96175.64
 Component Sizing Information, Fan:VariableVolume, AIR LOOP AHU SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 20.17903
 Component Sizing Information, Controller:WaterCoil, AIR LOOP AHU COOLING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 3.33790E-002
 Component Sizing Information, Controller:WaterCoil, AIR LOOP AHU COOLING COIL CONTROLLER, Controller Convergence Tolerance, 1.42662E-005
 Component Sizing Information, Controller:WaterCoil, AIR LOOP AHU HEATING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.84330E-003
 Component Sizing Information, Controller:WaterCoil, AIR LOOP AHU HEATING COIL CONTROLLER, Controller Convergence Tolerance, 1.67478E-004
 Component Sizing Information, PlantLoop, HW LOOP, Maximum Loop Flow Rate [m3/s], 2.84330E-003
 Component Sizing Information, PlantLoop, HW LOOP, Plant Loop Volume [m3], 0.34120
 Component Sizing Information, PlantLoop, HW LOOP, Design Supply Temperature [C], 80.00000
 Component Sizing Information, PlantLoop, HW LOOP, Design Return Temperature [C], 70.00000
 Component Sizing Information, PlantLoop, HW LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:VariableSpeed, HW LOOP SUPPLY PUMP, Design Flow Rate [m3/s], 2.84330E-003
 Component Sizing Information, Pump:VariableSpeed, HW LOOP SUPPLY PUMP, Design Power Consumption [W], 81.00576
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Nominal Capacity [W], 116993.13375
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Design Water Flow Rate [m3/s], 2.84330E-003
 Component Sizing Information, PlantLoop, CHW LOOP, Maximum Loop Flow Rate [m3/s], 3.33790E-002
 Component Sizing Information, PlantLoop, CHW LOOP, Plant Loop Volume [m3], 4.00548
 Component Sizing Information, PlantLoop, CHW LOOP, Design Supply Temperature [C], 6.00000
 Component Sizing Information, PlantLoop, CHW LOOP, Design Return Temperature [C], 2.00000
 Component Sizing Information, PlantLoop, CHW LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:VariableSpeed, CHW LOOP SUPPLY PUMP, Design Flow Rate [m3/s], 3.33790E-002
 Component Sizing Information, Pump:VariableSpeed, CHW LOOP SUPPLY PUMP, Design Power Consumption [W], 950.96914
 Component Sizing Information, Chiller:Electric:EIR, CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 3.33790E-002
 Component Sizing Information, Chiller:Electric:EIR, CHILLER, Design Size Reference Capacity [W], 513756.06017
 Component Sizing Information, Chiller:Electric:EIR, CHILLER, Design Size Reference Condenser Fluid Flow Rate [m3/s], 2.90548E-002
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, CHILLER, 6.13, 20.84
 Component Sizing Information, CondenserLoop, CONDENSER LOOP, Maximum Loop Flow Rate [m3/s], 2.90548E-002
 Component Sizing Information, CondenserLoop, CONDENSER LOOP, Condenser Loop Volume [m3], 3.48658
 Component Sizing Information, CondenserLoop, CONDENSER LOOP, Design Supply Temperature [C], 29.00000
 Component Sizing Information, CondenserLoop, CONDENSER LOOP, Design Return Temperature [C], 24.00000
 Component Sizing Information, CondenserLoop, CONDENSER LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:VariableSpeed, CONDENSER LOOP SUPPLY PUMP, Design Flow Rate [m3/s], 2.90548E-002
 Component Sizing Information, Pump:VariableSpeed, CONDENSER LOOP SUPPLY PUMP, Design Power Consumption [W], 827.77249
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, Design Water Flow Rate [m3/s], 2.90548E-002
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, Fan Power at Design Air Flow Rate [W], 7140.30930
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, Design Air Flow Rate [m3/s], 18.82597
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, U-Factor Times Area Value at Design Air Flow Rate [W/C], 41201.69562
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, Free Convection Regime Air Flow Rate [m3/s], 1.88260
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER, Free Convection U-Factor Times Area Value [W/K], 4120.16956
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Shading Surfaces,Number of Shading Surfaces,28
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 1 - SURFACE 1 (1),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 1,0.00,0.00, ,60.00,60.00,60.00,90.00,9.46,20.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 1 - SURFACE 1 (1),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 1,0.00,0.00, ,60.00,60.00,60.00,270.00,170.54,20.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 3 - SURFACE 1 (2),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 3,0.00,0.00, ,45.50,45.50,45.50,90.00,9.46,3.00,15.17,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 3 - SURFACE 1 (2),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 3,0.00,0.00, ,45.50,45.50,45.50,270.00,170.54,3.00,15.17,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 6 - SURFACE 1 (3),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 6,0.00,0.00, ,9.00,9.00,9.00,0.00,0.00,3.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 6 - SURFACE 1 (3),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 6,0.00,0.00, ,9.00,9.00,9.00,180.00,180.00,3.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 4 - SURFACE 1 (4),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 4,0.00,0.00, ,60.00,60.00,60.00,270.00,9.46,20.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 4 - SURFACE 1 (4),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 4,0.00,0.00, ,60.00,60.00,60.00,90.00,170.54,20.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 2 - SURFACE 1 (5),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 2,0.00,0.00, ,45.50,45.50,45.50,270.00,9.46,3.00,15.17,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 2 - SURFACE 1 (5),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 2,0.00,0.00, ,45.50,45.50,45.50,90.00,170.54,3.00,15.17,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 5 - SURFACE 1 (6),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 5,0.00,0.00, ,60.00,60.00,60.00,270.00,9.46,20.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 5 - SURFACE 1 (6),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 5,0.00,0.00, ,60.00,60.00,60.00,90.00,170.54,20.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 7 - SURFACE 1 (7),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 7,0.00,0.00, ,45.50,45.50,45.50,270.00,9.46,3.00,15.17,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 7 - SURFACE 1 (7),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 7,0.00,0.00, ,45.50,45.50,45.50,90.00,170.54,3.00,15.17,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 8 - SURFACE 1 (8),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 8,0.00,0.00, ,9.00,9.00,9.00,0.00,0.00,3.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 8 - SURFACE 1 (8),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 8,0.00,0.00, ,9.00,9.00,9.00,180.00,180.00,3.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 9 - SURFACE 1 (9),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 9,0.00,0.00, ,60.00,60.00,60.00,90.00,9.46,20.00,3.00,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 9 - SURFACE 1 (9),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 9,0.00,0.00, ,60.00,60.00,60.00,270.00,170.54,20.00,3.00,,,,,,,,,,,4
Shading Surface,BUILDING LEVEL - COMPONENT BLOCK 10 - SURFACE 1 (10),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 10,0.00,0.00, ,45.50,45.50,45.50,90.00,9.46,3.00,15.17,,,,,,,,,,,4
Shading Surface,Mir-BUILDING LEVEL - COMPONENT BLOCK 10 - SURFACE 1 (10),Detached Shading:Building,,None,TRANSMITTANCE SCHEDULE FOR BUILDING LEVEL - COMPONENT BLOCK 10,0.00,0.00, ,45.50,45.50,45.50,270.00,170.54,3.00,15.17,,,,,,,,,,,4
Shading Surface,SOLAR COLLECTOR 1,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,90.00,9.46,20.00,12.17,,,,,,,,,,,4
Shading Surface,Mir-SOLAR COLLECTOR 1,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,270.00,170.54,20.00,12.17,,,,,,,,,,,4
Shading Surface,SOLAR COLLECTOR 2,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,90.00,9.46,20.00,12.17,,,,,,,,,,,4
Shading Surface,Mir-SOLAR COLLECTOR 2,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,270.00,170.54,20.00,12.17,,,,,,,,,,,4
Shading Surface,SOLAR COLLECTOR 3,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,270.00,9.46,20.00,12.17,,,,,,,,,,,4
Shading Surface,Mir-SOLAR COLLECTOR 3,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,90.00,170.54,20.00,12.17,,,,,,,,,,,4
Shading Surface,SOLAR COLLECTOR 4,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,270.00,9.46,20.00,12.17,,,,,,,,,,,4
Shading Surface,Mir-SOLAR COLLECTOR 4,Detached Shading:Building,,None,,0.0,0.0, ,243.31,243.31,243.31,90.00,170.54,20.00,12.17,,,,,,,,,,,4
Zone Surfaces,1FFIRSTFLOOREAST:OPENOFFICE,12
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_1_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,7.31,7.31,7.31,0.00,90.00,1.50,4.75,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10001,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,28.46,40.66,35.00,0.00,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.10,5.66,5.66,0.00,90.00,3.99,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.88,0.44,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,,,N/A,N/A,,0.22,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.96,59.94,54.38,90.00,90.00,19.98,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.84,0.16,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.36,5.56,5.56,90.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.83,0.17,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,14.96,14.96,14.96,270.00,90.00,2.99,5.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10002,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.54,84.95,22.54,270.00,90.00,16.99,5.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10003,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Window,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,270.00,90.00,15.92,3.92,0.00,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10005,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,33.58,47.97,41.27,180.00,90.00,11.99,5.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.83E-002,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,13.15,6.70,6.70,180.00,90.00,4.72,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.90,9.98E-002,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.99,0.50,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,,,N/A,N/A,,0.24,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_FLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR,23.333,3.498,,239.58,239.58,239.58,180.00,180.00,11.99,19.98,0.00,0FGROUNDFLOOREAST:OPENOFFICE_CEILING_1_0_10000,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,1FFIRSTFLOOREAST:OPENOFFICE_ROOF_5_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,242.88,242.88,242.88,90.00,9.46,19.98,12.16,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,2.69E-002,0.97,4
Zone Surfaces,1FFIRSTFLOORWEST:OPENOFFICE,12
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_1_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,7.31,7.31,7.31,0.00,90.00,1.50,5.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10006,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,28.46,40.66,35.00,4.43E-012,90.00,10.49,4.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.10,5.66,5.66,0.00,90.00,3.99,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.88,0.44,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,,,N/A,N/A,,0.22,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,14.96,14.96,14.96,90.00,90.00,2.99,5.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10007,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.54,84.95,22.54,90.00,90.00,16.99,5.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10008,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Window,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,90.00,90.00,15.92,3.92,0.00,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10010,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.96,59.94,54.38,270.00,90.00,19.98,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.84,0.16,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,Window,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.36,5.56,5.56,270.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.85,0.15,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,33.58,47.97,41.27,180.00,90.00,11.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.86E-002,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,13.15,6.70,6.70,180.00,90.00,4.72,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.90,9.84E-002,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.99,0.50,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,,,N/A,N/A,,0.24,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_FLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR,23.333,3.498,,239.58,239.58,239.58,180.00,180.00,11.99,19.98,0.00,0FGROUNDFLOORWEST:OPENOFFICE_CEILING_1_0_10005,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,1FFIRSTFLOORWEST:OPENOFFICE_ROOF_5_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,242.88,242.88,242.88,270.00,9.46,19.98,12.16,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,2.69E-002,0.97,4
Zone Surfaces,0FGROUNDFLOORWEST:OPENOFFICE,12
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.98,59.97,54.41,270.00,90.00,19.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.37,5.56,5.56,270.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,35.97,35.97,35.97,180.00,90.00,11.99,3.00,0.00,BLOCK1:ZONE1_PARTITION_5_0_10010,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,8.97,8.97,8.97,90.00,90.00,2.99,3.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10011,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.43,51.00,35.71,90.00,90.00,17.00,3.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10012,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,Door,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.00,2.00,2.00,90.00,90.00,1.00,2.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10014,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Window,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,90.00,90.00,6.92,1.92,0.00,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10015,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,4.50,4.50,4.50,1.91E-008,90.00,1.50,3.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10015,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,22.03,31.47,27.11,1.80E-008,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,8.53,4.36,4.36,1.68E-008,90.00,3.07,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.73,0.37,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,,,N/A,N/A,,0.18,8.93E-002,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,239.70,239.70,239.70,180.00,180.00,11.99,19.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,0FGROUNDFLOORWEST:OPENOFFICE_CEILING_1_0_10005,Roof,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR_REV,23.333,4.323,,239.58,239.58,239.58,180.00,0.00,11.99,19.98,0.00,1FFIRSTFLOORWEST:OPENOFFICE_FLOOR_0_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,0FGROUNDFLOOREAST:OPENOFFICE,12
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,8.97,8.97,8.97,270.00,90.00,2.99,3.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10016,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.44,51.00,35.73,270.00,90.00,17.00,3.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10017,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,Door,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,1.99,1.99,1.99,270.00,90.00,1.00,2.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10019,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Window,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,270.00,90.00,6.92,1.92,0.00,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10020,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,35.97,35.97,35.97,180.00,90.00,11.99,3.00,0.00,BLOCK1:ZONE1_PARTITION_5_0_10020,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.98,59.97,54.41,90.00,90.00,19.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,Window,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.37,5.56,5.56,90.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,4.50,4.50,4.50,1.91E-008,90.00,1.50,3.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10021,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,22.03,31.47,27.11,1.80E-008,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,8.53,4.36,4.36,1.87E-008,90.00,3.07,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.73,0.37,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,,,N/A,N/A,,0.18,8.93E-002,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,239.70,239.70,239.70,180.00,180.00,11.99,19.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,0FGROUNDFLOOREAST:OPENOFFICE_CEILING_1_0_10000,Roof,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR_REV,23.333,4.323,,239.58,239.58,239.58,180.00,0.00,11.99,19.98,0.00,1FFIRSTFLOOREAST:OPENOFFICE_FLOOR_0_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CORECIRCULATION:CIRCULATION,49
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10003,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.54,84.95,22.54,90.00,90.00,16.99,5.00,0.00,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10005,Window,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10003,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,90.00,90.00,15.92,3.92,0.00,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10005,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10005,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10008,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.54,84.95,22.54,270.00,90.00,16.99,5.00,0.00,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10010,Window,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10008,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,270.00,90.00,15.92,3.92,0.00,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10010,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10010,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10012,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.43,51.00,35.71,270.00,90.00,17.00,3.00,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10014,Door,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10012,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.00,2.00,2.00,270.00,90.00,1.00,2.00,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10015,Window,CORECIRCULATION:CIRCULATION_PARTITION_2_0_10012,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,270.00,90.00,6.92,1.92,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10015,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10015,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10017,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.44,51.00,35.73,90.00,90.00,17.00,3.00,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10019,Door,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10017,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,1.99,1.99,1.99,90.00,90.00,1.00,2.00,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10020,Window,CORECIRCULATION:CIRCULATION_PARTITION_4_0_10017,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,90.00,90.00,6.92,1.92,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10020,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10020,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,6.81,9.00,6.81,180.00,90.00,3.00,3.00,0.00,BLOCK1:ZONE1_PARTITION_5_0_10022,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,Door,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.19,2.19,2.19,180.00,90.00,1.10,2.00,0.00,BLOCK1:ZONE1_PARTITION_5_0_0_0_0_0_DOOR_10024,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_WALL_3_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,4.80E-002,15.00,4.80E-002,180.00,90.00,3.00,5.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.86,0.14,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_WALL_3_1_0_0_0_1_WIN,Window,CORECIRCULATION:CIRCULATION_WALL_3_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,14.95,14.95,14.95,180.00,90.00,2.99,4.99,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.93E-002,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,21.81,24.00,21.81,6.88E-008,90.00,3.00,8.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_10024,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,Door,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.19,2.19,2.19,7.32E-008,90.00,1.10,2.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10026,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.11,3.47,0.68,180.00,90.00,1.86,1.86,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.57,0.29,0.29,180.00,90.00,1.31,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_1_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.37,0.18,0.18,180.00,90.00,1.01,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_2_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.20,9.90E-002,9.90E-002,180.00,90.00,0.37,0.54,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0_6_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.22,2.22,2.22,180.00,90.00,2.23,1.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.10,7.94,0.10,90.00,81.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,7.84,7.84,7.84,90.00,81.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_5_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.52,0.52,0.52,90.00,81.00,16.98,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.10,7.94,0.10,270.00,81.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,7.84,7.84,7.84,270.00,81.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_WALL_7_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.52,0.52,0.52,270.00,81.00,16.98,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,0.11,3.47,0.68,0.00,90.00,1.86,1.86,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.57,0.29,0.29,0.00,90.00,1.31,0.44,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10028,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.37,0.18,0.18,0.00,90.00,1.01,0.37,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10029,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_2_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.20,9.90E-002,9.90E-002,0.00,90.00,0.37,0.54,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10030,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_6_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,2.22,2.22,2.22,0.00,90.00,2.23,1.00,0.00,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10031,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,CORECIRCULATION:CIRCULATION_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,50.98,50.98,50.98,180.00,180.00,3.00,16.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_1_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,27.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_1_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,27.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_2_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,9.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_2_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,9.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_3_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,45.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_3_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,45.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_4_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.42,0.10,90.00,63.00,16.98,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_4_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.31,7.31,7.31,90.00,63.00,16.97,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_8_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.42,0.10,270.00,63.00,16.98,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_8_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.31,7.31,7.31,270.00,63.00,16.97,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,45.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,45.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_10_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,27.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_10_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,27.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,9.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:COREROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,Window,ROOFLIGHT:COREROOFLIGHT_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,9.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
Zone Surfaces,ATRIUMRECEPTION:RECEPTION,57
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10001,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,7.31,7.31,7.31,180.00,90.00,1.50,5.00,0.00,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10002,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,14.96,14.96,14.96,90.00,90.00,2.99,5.00,0.00,1FFIRSTFLOOREAST:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10006,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,7.31,7.31,7.31,180.00,90.00,1.50,4.75,0.00,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10007,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,14.96,14.96,14.96,270.00,90.00,2.99,5.00,0.00,1FFIRSTFLOORWEST:OPENOFFICE_PARTITION_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_7_0_10011,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,8.97,8.97,8.97,270.00,90.00,2.99,3.00,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_6_0_10015,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,4.50,4.50,4.50,180.00,90.00,1.50,3.00,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_2_0_10016,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,8.97,8.97,8.97,90.00,90.00,2.99,3.00,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_1_0_10021,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,4.50,4.50,4.50,180.00,90.00,1.50,3.00,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_10024,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,21.81,24.00,21.81,180.00,90.00,3.00,8.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10026,Door,ATRIUMRECEPTION:RECEPTION_PARTITION_8_0_10024,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.19,2.19,2.19,180.00,90.00,1.10,2.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,0.11,3.47,0.68,180.00,90.00,1.86,1.86,0.00,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,11
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10028,Window,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.57,0.29,0.29,180.00,90.00,1.57,0.37,0.00,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10029,Window,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.37,0.18,0.18,180.00,90.00,1.30,0.28,0.00,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10030,Window,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.20,9.90E-002,9.90E-002,180.00,90.00,1.00,0.20,0.00,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_2_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10031,Window,ATRIUMRECEPTION:RECEPTION_PARTITION_12_0_10026,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,2.22,2.22,2.22,180.00,90.00,2.23,1.00,0.00,ROOFLIGHT:COREROOFLIGHT_PARTITION_12_0_0_6_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,6.44E-002,23.17,6.44E-002,90.00,90.00,2.99,7.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_3_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_WALL_3_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.11,23.11,23.11,90.00,90.00,2.98,7.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.13,47.47,5.88,0.00,90.00,6.89,6.89,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,6
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.50,5.75,5.75,0.00,90.00,5.80,1.98,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_1_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.87,23.87,23.87,0.00,90.00,4.48,5.33,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0_2_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.97,11.97,11.97,0.00,90.00,6.09,1.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,6.44E-002,23.17,6.44E-002,270.00,90.00,2.99,7.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_WALL_5_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.11,23.11,23.11,270.00,90.00,2.98,7.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.11,3.47,0.68,0.00,90.00,1.86,1.86,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.37,0.18,0.18,0.00,90.00,1.01,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_1_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.20,9.90E-002,9.90E-002,0.00,90.00,0.37,0.54,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_4_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.57,0.29,0.29,0.00,90.00,1.57,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0_5_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.22,2.22,2.22,0.00,90.00,2.23,1.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,3.88E-002,2.81,3.88E-002,270.00,81.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.77,2.77,2.77,270.00,81.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_5_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.18,0.18,0.18,270.00,81.00,6.00,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,3.88E-002,2.81,3.88E-002,90.00,81.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.77,2.77,2.77,90.00,81.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_WALL_7_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.18,0.18,0.18,90.00,81.00,6.00,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,4.46,4.46,4.46,180.00,180.00,1.49,2.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_1,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,9.00,9.00,9.00,180.00,180.00,3.00,3.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_GROUNDFLOOR_0_0_2,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,13.43,13.43,13.43,180.00,180.00,4.49,2.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,2.70E-002,4.52,2.70E-002,90.00,9.46,2.99,1.51,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.16,0.84,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_ROOF_9_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,4.49,4.49,4.49,90.00,9.46,2.98,1.50,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.11,0.89,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,2.70E-002,4.52,2.70E-002,270.00,9.46,2.99,1.51,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.16,0.84,4
HeatTransfer Surface,ATRIUMRECEPTION:RECEPTION_ROOF_11_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION:RECEPTION_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,4.49,4.49,4.49,270.00,9.46,2.98,1.50,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.11,0.89,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_1_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,9.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_1_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,9.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_2_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,27.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_2_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,27.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_3_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,45.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_3_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,45.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_4_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.86E-002,2.62,3.86E-002,270.00,63.00,6.00,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_4_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.58,2.58,2.58,270.00,63.00,5.99,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_8_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.86E-002,2.62,3.86E-002,90.00,63.00,6.00,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_8_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.58,2.58,2.58,90.00,63.00,5.99,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,45.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,45.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_10_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,27.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_10_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,27.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,9.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,Window,ROOFLIGHT:RECEPTIONROOFLIGHT_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,9.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
Zone Surfaces,1FFIRSTFLOOREAST1:OPENOFFICE,12
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_1_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,7.31,7.31,7.31,180.00,90.00,1.50,4.75,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10032,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,28.46,40.66,35.00,180.00,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.10,5.66,5.66,180.00,90.00,3.99,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.88,0.44,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,,,N/A,N/A,,0.22,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.96,59.94,54.38,270.00,90.00,19.98,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.84,0.16,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.36,5.56,5.56,270.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.83,0.17,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,14.96,14.96,14.96,90.00,90.00,2.99,5.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10033,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.54,84.95,22.54,90.00,90.00,16.99,5.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10034,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Window,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,90.00,90.00,15.92,3.92,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10036,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,33.58,47.97,41.27,3.94E-009,90.00,11.99,5.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.83E-002,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,13.15,6.70,6.70,3.64E-009,90.00,4.72,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.90,9.98E-002,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.99,0.50,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,,,N/A,N/A,,0.24,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_FLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR,23.333,3.498,,239.58,239.58,239.58,180.00,180.00,11.99,19.98,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_CEILING_1_0_10031,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,1FFIRSTFLOOREAST1:OPENOFFICE_ROOF_5_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,242.88,242.88,242.88,270.00,9.46,19.98,12.16,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,2.69E-002,0.97,4
Zone Surfaces,1FFIRSTFLOORWEST1:OPENOFFICE,12
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_1_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,7.31,7.31,7.31,180.00,90.00,1.50,5.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10037,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,28.46,40.66,35.00,180.00,90.00,10.49,4.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.10,5.66,5.66,180.00,90.00,3.99,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.88,0.44,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_1_1_0_0_0_1_WIN,,,N/A,N/A,,0.22,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,14.96,14.96,14.96,270.00,90.00,2.99,5.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10038,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.54,84.95,22.54,270.00,90.00,16.99,5.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10039,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Window,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,270.00,90.00,15.92,3.92,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10041,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.96,59.94,54.38,90.00,90.00,19.98,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.84,0.16,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,Window,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.36,5.56,5.56,90.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.85,0.15,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_3_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,33.58,47.97,41.27,1.13E-008,90.00,11.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.86E-002,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,13.15,6.70,6.70,1.09E-008,90.00,4.72,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.90,9.84E-002,4
Frame/Divider Surface,1,Frame,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.99,0.50,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,1FFIRSTFLOORWEST1:OPENOFFICE_WALL_4_0_0_0_0_1_WIN,,,N/A,N/A,,0.24,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_FLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR,23.333,3.498,,239.58,239.58,239.58,180.00,180.00,11.99,19.98,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_CEILING_1_0_10036,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
HeatTransfer Surface,1FFIRSTFLOORWEST1:OPENOFFICE_ROOF_5_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,242.88,242.88,242.88,90.00,9.46,19.98,12.16,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,2.69E-002,0.97,4
Zone Surfaces,0FGROUNDFLOORWEST1:OPENOFFICE,12
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.98,59.97,54.41,90.00,90.00,19.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.37,5.56,5.56,90.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.60,0.40,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_2_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,35.97,35.97,35.97,0.00,90.00,11.99,3.00,0.00,BLOCK1:ZONE1_PARTITION_3_0_10041,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,8.97,8.97,8.97,270.00,90.00,2.99,3.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10042,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.43,51.00,35.71,270.00,90.00,17.00,3.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10043,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,Door,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.00,2.00,2.00,270.00,90.00,1.00,2.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10045,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Window,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,270.00,90.00,6.92,1.92,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10046,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,4.50,4.50,4.50,180.00,90.00,1.50,3.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10046,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,22.03,31.47,27.11,180.00,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,8.53,4.36,4.36,180.00,90.00,3.07,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.73,0.37,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOORWEST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,,,N/A,N/A,,0.18,8.93E-002,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,239.70,239.70,239.70,180.00,180.00,11.99,19.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,0FGROUNDFLOORWEST1:OPENOFFICE_CEILING_1_0_10036,Roof,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR_REV,23.333,4.323,,239.58,239.58,239.58,180.00,0.00,11.99,19.98,0.00,1FFIRSTFLOORWEST1:OPENOFFICE_FLOOR_0_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,0FGROUNDFLOOREAST1:OPENOFFICE,12
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,8.97,8.97,8.97,90.00,90.00,2.99,3.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10047,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,22.44,51.00,35.73,90.00,90.00,17.00,3.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10048,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,Door,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,1.99,1.99,1.99,90.00,90.00,1.00,2.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10050,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Window,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,90.00,90.00,6.92,1.92,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,35.97,35.97,35.97,1.77E-008,90.00,11.99,3.00,0.00,BLOCK1:ZONE1_PARTITION_3_0_10051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,41.98,59.97,54.41,270.00,90.00,19.99,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,Window,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,16.37,5.56,5.56,270.00,90.00,3.92,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,Window5 Detailed Fenestration,,N/A,N/A,,1.30,0.43,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_4_0_0_0_0_2_WIN,,,N/A,N/A,,0.32,0.11,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,4.50,4.50,4.50,180.00,90.00,1.50,3.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10052,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,22.03,31.47,27.11,180.00,90.00,10.49,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,8.53,4.36,4.36,180.00,90.00,3.07,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
Frame/Divider Surface,1,Frame,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.73,0.37,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,0FGROUNDFLOOREAST1:OPENOFFICE_WALL_5_1_0_0_0_1_WIN,,,N/A,N/A,,0.18,8.93E-002,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,239.70,239.70,239.70,180.00,180.00,11.99,19.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,0FGROUNDFLOOREAST1:OPENOFFICE_CEILING_1_0_10031,Roof,,CTF - ConductionTransferFunction,PROJECT INTERNAL FLOOR_REV,23.333,4.323,,239.58,239.58,239.58,180.00,0.00,11.99,19.98,0.00,1FFIRSTFLOOREAST1:OPENOFFICE_FLOOR_0_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CORECIRCULATION1:CIRCULATION,49
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10034,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.54,84.95,22.54,270.00,90.00,16.99,5.00,0.00,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10036,Window,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10034,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,270.00,90.00,15.92,3.92,0.00,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_1_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10036,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_0_0_0_WIN_10036,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10039,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.54,84.95,22.54,90.00,90.00,16.99,5.00,0.00,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10041,Window,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10039,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,62.41,62.41,62.41,90.00,90.00,15.92,3.92,0.00,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_1_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10041,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_0_0_0_WIN_10041,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10043,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.43,51.00,35.71,90.00,90.00,17.00,3.00,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_1_0_1_DOOR_10045,Door,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10043,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.00,2.00,2.00,90.00,90.00,1.00,2.00,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_2_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10046,Window,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_10043,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,90.00,90.00,6.92,1.92,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_1_0_0_0_2_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10046,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION1:CIRCULATION_PARTITION_2_0_0_3_0_3_WIN_10046,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10048,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,22.44,51.00,35.73,270.00,90.00,17.00,3.00,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_1_0_1_DOOR_10050,Door,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10048,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,1.99,1.99,1.99,270.00,90.00,1.00,2.00,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_2_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10051,Window,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_10048,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,26.57,13.29,13.29,270.00,90.00,6.92,1.92,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_1_0_0_0_2_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
Frame/Divider Surface,1,Frame,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10051,Window5 Detailed Fenestration,,N/A,N/A,,0.00,0.00,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,CORECIRCULATION1:CIRCULATION_PARTITION_4_0_0_3_0_3_WIN_10051,,,N/A,N/A,,0.00,0.00,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,6.81,9.00,6.81,6.68E-008,90.00,3.00,3.00,0.00,BLOCK1:ZONE1_PARTITION_3_0_10053,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,Door,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.19,2.19,2.19,6.80E-008,90.00,1.10,2.00,0.00,BLOCK1:ZONE1_PARTITION_3_0_0_0_0_0_DOOR_10055,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_WALL_3_1_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,4.80E-002,15.00,4.80E-002,6.68E-008,90.00,3.00,5.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.86,0.14,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_WALL_3_1_0_0_0_1_WIN,Window,CORECIRCULATION1:CIRCULATION_WALL_3_1_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,14.95,14.95,14.95,6.70E-008,90.00,2.99,4.99,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.92,7.93E-002,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,21.81,24.00,21.81,180.00,90.00,3.00,8.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_10055,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,Door,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR,5.429,5.429,,2.19,2.19,2.19,180.00,90.00,1.10,2.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10057,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.11,3.47,0.68,0.00,90.00,1.86,1.86,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.57,0.29,0.29,0.00,90.00,1.31,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_1_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.37,0.18,0.18,0.00,90.00,1.01,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_2_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.20,9.90E-002,9.90E-002,0.00,90.00,0.37,0.54,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0_6_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.22,2.22,2.22,0.00,90.00,2.23,1.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.10,7.94,0.10,270.00,81.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,7.84,7.84,7.84,270.00,81.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_5_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.52,0.52,0.52,270.00,81.00,16.98,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.10,7.94,0.10,90.00,81.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,7.84,7.84,7.84,90.00,81.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_WALL_7_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.52,0.52,0.52,90.00,81.00,16.98,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,0.11,3.47,0.68,180.00,90.00,1.86,1.86,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.37,0.18,0.18,180.00,90.00,1.01,0.37,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10059,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.20,9.90E-002,9.90E-002,180.00,90.00,0.37,0.54,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10060,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_4_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.57,0.29,0.29,180.00,90.00,1.57,0.37,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10061,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_5_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,2.22,2.22,2.22,180.00,90.00,2.23,1.00,0.00,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10062,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,CORECIRCULATION1:CIRCULATION_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,50.98,50.98,50.98,180.00,180.00,3.00,16.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_1_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,27.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_1_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,27.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_2_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,9.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_2_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,9.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_3_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,270.00,45.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_3_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,270.00,45.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_4_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.42,0.10,270.00,63.00,16.98,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_4_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.31,7.31,7.31,270.00,63.00,16.97,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_8_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.42,0.10,90.00,63.00,16.98,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_8_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.31,7.31,7.31,90.00,63.00,16.97,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,45.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,45.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_10_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,27.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_10_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,27.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,0.10,7.97,0.10,90.00,9.00,16.98,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:COREROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,Window,ROOFLIGHT1:COREROOFLIGHT_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,7.86,7.86,7.86,90.00,9.00,16.97,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
Zone Surfaces,ATRIUMRECEPTION1:RECEPTION,56
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10032,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,7.31,7.31,7.31,0.00,90.00,1.50,5.00,0.00,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10033,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,14.96,14.96,14.96,270.00,90.00,2.99,5.00,0.00,1FFIRSTFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10037,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,7.31,7.31,7.31,0.00,90.00,1.50,4.75,0.00,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10038,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,14.96,14.96,14.96,90.00,90.00,2.99,5.00,0.00,1FFIRSTFLOORWEST1:OPENOFFICE_PARTITION_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_7_0_10042,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,8.97,8.97,8.97,90.00,90.00,2.99,3.00,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_6_0_10046,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,4.50,4.50,4.50,1.91E-008,90.00,1.50,3.00,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_2_0_10047,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,8.97,8.97,8.97,270.00,90.00,2.99,3.00,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_1_0_10052,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,4.50,4.50,4.50,1.91E-008,90.00,1.50,3.00,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_10055,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,21.81,24.00,21.81,6.68E-008,90.00,3.00,8.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_0_0_0_0_DOOR_10057,Door,ATRIUMRECEPTION1:RECEPTION_PARTITION_8_0_10055,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.19,2.19,2.19,6.80E-008,90.00,1.10,2.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_5_0_0_0_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION,2.857,2.001,,0.11,3.47,0.68,0.00,90.00,1.86,1.86,0.00,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,11
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10059,Window,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.37,0.18,0.18,0.00,90.00,1.30,0.28,0.00,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_0_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10060,Window,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.20,9.90E-002,9.90E-002,0.00,90.00,1.00,0.20,0.00,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_1_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10061,Window,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,0.57,0.29,0.29,0.00,90.00,1.31,0.44,0.00,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_4_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_0_0_0_0_WIN_10062,Window,ATRIUMRECEPTION1:RECEPTION_PARTITION_12_0_10057,Window5 Detailed Fenestration,PROJECT INTERNAL GLAZING - 1002,N/A,2.178,No,2.22,2.22,2.22,0.00,90.00,2.23,1.00,0.00,ROOFLIGHT1:COREROOFLIGHT_PARTITION_12_0_0_5_0_0_WIN,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_3_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,6.44E-002,23.17,6.44E-002,270.00,90.00,2.99,7.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_3_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_WALL_3_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.11,23.11,23.11,270.00,90.00,2.98,7.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.13,47.47,5.88,180.00,90.00,6.89,6.89,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,6
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.50,5.75,5.75,180.00,90.00,5.80,1.98,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_1_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.87,23.87,23.87,180.00,90.00,4.48,5.33,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0_2_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,11.97,11.97,11.97,180.00,90.00,6.09,1.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,6.44E-002,23.17,6.44E-002,90.00,90.00,2.99,7.75,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.64,0.36,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_WALL_5_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,23.11,23.11,23.11,90.00,90.00,2.98,7.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.65,0.35,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.11,3.47,0.68,180.00,90.00,1.86,1.86,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,11
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.37,0.18,0.18,180.00,90.00,1.01,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_1_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.20,9.90E-002,9.90E-002,180.00,90.00,0.37,0.54,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_4_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,0.57,0.29,0.29,180.00,90.00,1.57,0.37,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0_5_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_0_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.22,2.22,2.22,180.00,90.00,2.23,1.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,3
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,3.88E-002,2.81,3.88E-002,90.00,81.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.77,2.77,2.77,90.00,81.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_5_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.18,0.18,0.18,90.00,81.00,6.00,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,3.88E-002,2.81,3.88E-002,270.00,81.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,2.77,2.77,2.77,270.00,81.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_WALL_7_0_1,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,0.18,0.18,0.18,270.00,81.00,6.00,3.08E-002,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.42,0.58,0.42,0.58,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,9.00,9.00,9.00,180.00,180.00,3.00,3.00,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_GROUNDFLOOR_0_0_1,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,17.88,17.88,17.88,180.00,180.00,5.98,2.99,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,2.70E-002,4.52,2.70E-002,270.00,9.46,2.99,1.51,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.16,0.84,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_ROOF_9_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,4.49,4.49,4.49,270.00,9.46,2.98,1.50,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.11,0.89,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,2.70E-002,4.52,2.70E-002,90.00,9.46,2.99,1.51,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.16,0.84,4
HeatTransfer Surface,ATRIUMRECEPTION1:RECEPTION_ROOF_11_0_0_0_0_0_WIN,Window,ATRIUMRECEPTION1:RECEPTION_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,4.49,4.49,4.49,90.00,9.46,2.98,1.50,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.80E-003,0.99,0.11,0.89,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_1_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,9.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_1_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_1_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,9.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_2_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,27.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_2_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_2_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,27.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_3_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,90.00,45.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_3_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_3_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,90.00,45.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_4_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.86E-002,2.62,3.86E-002,90.00,63.00,6.00,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_4_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_4_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.58,2.58,2.58,90.00,63.00,5.99,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_8_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.86E-002,2.62,3.86E-002,270.00,63.00,6.00,0.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_8_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_8_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.58,2.58,2.58,270.00,63.00,5.99,0.43,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.27,0.73,0.27,0.73,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_9_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,45.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_9_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_9_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,45.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.15,0.85,0.15,0.85,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_10_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,27.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_10_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_10_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,27.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,5.45E-002,0.95,5.45E-002,0.95,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_11_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT PITCHED ROOF,0.164,0.159,,3.88E-002,2.82,3.88E-002,270.00,9.00,6.00,0.47,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
HeatTransfer Surface,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_11_0_0_0_0_0_WIN,Window,ROOFLIGHT1:RECEPTIONROOFLIGHT_ROOF_11_0_0,Window5 Detailed Fenestration,PROJECT ROOF GLAZING - 1003,N/A,2.178,No,2.78,2.78,2.78,270.00,9.00,5.99,0.46,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,6.16E-003,0.99,6.16E-003,0.99,4
Zone Surfaces,BLOCK1:ZONE1,14
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_5_0_10010,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,35.97,35.97,35.97,0.00,90.00,11.99,3.00,0.00,0FGROUNDFLOORWEST:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_5_0_10020,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,35.97,35.97,35.97,1.82E-008,90.00,11.99,3.00,0.00,0FGROUNDFLOOREAST:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_5_0_10022,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,6.81,9.00,6.81,6.88E-008,90.00,3.00,3.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_5_0_0_0_0_0_DOOR_10024,Door,BLOCK1:ZONE1_PARTITION_5_0_10022,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.19,2.19,2.19,6.80E-008,90.00,1.10,2.00,0.00,CORECIRCULATION:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_3_0_10041,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,35.97,35.97,35.97,180.00,90.00,11.99,3.00,0.00,0FGROUNDFLOORWEST1:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_3_0_10051,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,35.97,35.97,35.97,180.00,90.00,11.99,3.00,0.00,0FGROUNDFLOOREAST1:OPENOFFICE_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_3_0_10053,Wall,,CTF - ConductionTransferFunction,PROJECT PARTITION_REV,2.857,2.001,,6.81,9.00,6.81,180.00,90.00,3.00,3.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_PARTITION_3_0_0_0_0_0_DOOR_10055,Door,BLOCK1:ZONE1_PARTITION_3_0_10053,CTF - ConductionTransferFunction,PROJECT INTERNAL DOOR_REV,5.429,5.429,,2.19,2.19,2.19,180.00,90.00,1.10,2.00,0.00,CORECIRCULATION1:CIRCULATION_PARTITION_3_0_0_0_0_0_DOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
HeatTransfer Surface,BLOCK1:ZONE1_WALL_2_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,16.46,23.52,16.95,270.00,90.00,7.84,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN,Window,BLOCK1:ZONE1_WALL_2_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,6.45,6.57,6.57,270.00,90.00,4.62,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
Frame/Divider Surface,1,Frame,BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.49,0.49,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,BLOCK1:ZONE1_WALL_2_0_0_0_0_0_WIN,,,N/A,N/A,,0.12,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,BLOCK1:ZONE1_WALL_4_0_0,Wall,,CTF - ConductionTransferFunction,PROJECT WALL,0.372,0.353,,16.46,23.52,16.95,90.00,90.00,7.84,3.00,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
HeatTransfer Surface,BLOCK1:ZONE1_WALL_4_0_0_0_0_0_WIN,Window,BLOCK1:ZONE1_WALL_4_0_0,Window5 Detailed Fenestration,PROJECT EXTERNAL GLAZING - 1001,N/A,1.960,No,6.45,6.57,6.57,90.00,90.00,4.62,1.42,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
Frame/Divider Surface,1,Frame,BLOCK1:ZONE1_WALL_4_0_0_0_0_0_WIN,Window5 Detailed Fenestration,,N/A,N/A,,0.49,0.49,*,N/A,N/A,4.00E-002,N/A
Frame/Divider Surface,1,Divider:DividedLite,BLOCK1:ZONE1_WALL_4_0_0_0_0_0_WIN,,,N/A,N/A,,0.12,0.12,*,N/A,N/A,2.00E-002,N/A
HeatTransfer Surface,BLOCK1:ZONE1_GROUNDFLOOR_0_0_0,Floor,,CTF - ConductionTransferFunction,PROJECT GROUND FLOOR,0.273,0.256,,211.67,211.67,211.67,180.00,180.00,27.00,7.84,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BLOCK1:ZONE1_ROOF_1_0_0,Roof,,CTF - ConductionTransferFunction,PROJECT FLAT ROOF,0.259,0.247,,211.67,211.67,211.67,0.00,0.00,27.00,7.84,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.82,0.18,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SITE (01-01:31-12),WeatherFileRunPeriod,07/01/2002,08/01/2002,Monday,32,Use RunPeriod Specified Day,Yes,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,1FFIRSTFLOOREAST:OPENOFFICE,RunPeriod: SITE (01-01:31-12),6.0039287567E-002,0.1293253066,Pass,Pass,1.9448270058E-002,5.9793874540E-002,Pass,Pass
 Warmup Convergence Information,1FFIRSTFLOORWEST:OPENOFFICE,RunPeriod: SITE (01-01:31-12),6.1518098889E-002,0.1305209549,Pass,Pass,1.9991292331E-002,6.3177170538E-002,Pass,Pass
 Warmup Convergence Information,0FGROUNDFLOORWEST:OPENOFFICE,RunPeriod: SITE (01-01:31-12),5.4687819182E-002,0.1432837487,Pass,Pass,1.7086517381E-002,5.1991377204E-002,Pass,Pass
 Warmup Convergence Information,0FGROUNDFLOOREAST:OPENOFFICE,RunPeriod: SITE (01-01:31-12),5.4290662198E-002,0.1494755355,Pass,Pass,1.7918263531E-002,6.0356643291E-002,Pass,Pass
 Warmup Convergence Information,CORECIRCULATION:CIRCULATION,RunPeriod: SITE (01-01:31-12),7.3736049679E-002,9.3783059975E-002,Pass,Pass,1.8522426868E-002,1.5106854534E-002,Pass,Pass
 Warmup Convergence Information,ATRIUMRECEPTION:RECEPTION,RunPeriod: SITE (01-01:31-12),9.4301643906E-002,0.1343381477,Pass,Pass,2.3315624206E-002,2.3942954106E-002,Pass,Pass
 Warmup Convergence Information,1FFIRSTFLOOREAST1:OPENOFFICE,RunPeriod: SITE (01-01:31-12),6.0369176365E-002,0.1344216997,Pass,Pass,2.0063408080E-002,6.9717159977E-002,Pass,Pass
 Warmup Convergence Information,1FFIRSTFLOORWEST1:OPENOFFICE,RunPeriod: SITE (01-01:31-12),5.9469920119E-002,0.1330870808,Pass,Pass,1.9851969107E-002,6.6508851638E-002,Pass,Pass
 Warmup Convergence Information,0FGROUNDFLOORWEST1:OPENOFFICE,RunPeriod: SITE (01-01:31-12),5.3873006801E-002,0.1525004787,Pass,Pass,1.8817990553E-002,6.7505047242E-002,Pass,Pass
 Warmup Convergence Information,0FGROUNDFLOOREAST1:OPENOFFICE,RunPeriod: SITE (01-01:31-12),5.3704641421E-002,0.1474280433,Pass,Pass,1.7663076094E-002,5.8145055455E-002,Pass,Pass
 Warmup Convergence Information,CORECIRCULATION1:CIRCULATION,RunPeriod: SITE (01-01:31-12),7.3084076730E-002,9.3354424200E-002,Pass,Pass,1.8365823244E-002,1.5061096112E-002,Pass,Pass
 Warmup Convergence Information,ATRIUMRECEPTION1:RECEPTION,RunPeriod: SITE (01-01:31-12),9.1705434291E-002,0.1363176890,Pass,Pass,2.3104235436E-002,2.9660275092E-002,Pass,Pass
 Warmup Convergence Information,BLOCK1:ZONE1,RunPeriod: SITE (01-01:31-12),0.1332375479,0.1974901539,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
