! File generated by DesignBuilder - 7.0.2.006 8/15/2024 - 1:57:12 AM
! Source file: C:\Users\user.AD\Downloads\example office building(3.11upgrade).dsb

! Geometry convention template : Simple
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Site (01-01:31-12),                            !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\SGP_SINGAPORE_IWEC.epw

Site:Location,Site (01-01:31-12)  (01-01:31-12),  !- Location Name
   1.37,                                          !- Latitude
   103.98,                                        !- Longitude
   7,                                             !- Time Zone
   16;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan ground temperature
   14,                                            !- Feb ground temperature
   14,                                            !- Mar ground temperature
   14,                                            !- Apr ground temperature
   14,                                            !- May ground temperature
   14,                                            !- Jun ground temperature
   14,                                            !- Jul ground temperature
   14,                                            !- Aug ground temperature
   14,                                            !- Sep ground temperature
   14,                                            !- Oct ground temperature
   14,                                            !- Nov ground temperature
   14;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   27.55,                                         !- January FCfactorMethod ground temperature {C}
   28.03,                                         !- Februry FCfactorMethod ground temperature {C}
   28.32,                                         !- March FCfactorMethod ground temperature {C}
   28.42,                                         !- April FCfactorMethod ground temperature {C}
   28.26,                                         !- May FCfactorMethod ground temperature {C}
   27.88,                                         !- June FCfactorMethod ground temperature {C}
   27.40,                                         !- July FCfactorMethod ground temperature {C}
   26.92,                                         !- August FCfactorMethod ground temperature {C}
   26.59,                                         !- September FCfactorMethod ground temperature {C}
   26.51,                                         !- October FCfactorMethod ground temperature {C}
   26.68,                                         !- November FCfactorMethod ground temperature {C}
   27.05;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   1.0,                                           !- Ground Reflected Solar Modifier
   1.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Site (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.2,                                          !- Maximum Dry-Bulb Temperature {C}
   5.8,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   26.4,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101132.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Site (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   23.1,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.1,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101132.9,                                      !- Barometric Pressure {N/M**2}
   8.2,                                           !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Chilled water flow set point temperature: Always 6 C
Schedule:Compact, 
Chilled water flow set point temperature: Always 6 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    6 ;


! Schedule: Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact, 
Hot Water flow set point temperature: Always 80.0 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   80 ;


! Schedule: Condenser flow set point temperature: Always 29.0 C
Schedule:Compact, 
Condenser flow set point temperature: Always 29.0 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   29 ;


! Schedule: Air loop cooling set point temperature: Always 14.0 C
Schedule:Compact, 
Air loop cooling set point temperature: Always 14.0 C, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   14 ;


! Schedule: Heating set point schedule
Schedule:Compact, 
Heating set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Cooling set point schedule
Schedule:Compact, 
Cooling set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   24 ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Fraction of outdoor air schedule: Always 0.5
Schedule:Compact, 
Fraction of outdoor air schedule: Always 0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  0.5 ;


! Schedule: Min outdoor air schedule: Always 1.00
Schedule:Compact, 
Min outdoor air schedule: Always 1.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    1 ;


! Schedule: Min supply air flow fraction schedule: Always 0.3
Schedule:Compact, 
Min supply air flow fraction schedule: Always 0.3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  0.3 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Heat recovery heating setpoint temperature: Always 11
Schedule:Compact, 
Heat recovery heating setpoint temperature: Always 11, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 11 ;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Office_CellOff_Light
Schedule:Compact,
Office_CellOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Circulation_Occ
Schedule:Compact,
Office_Circulation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 09:00, 0.1,
Until: 17:00, 0.25,
Until: 19:00, 0.1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Circulation_Equip
Schedule:Compact,
Office_Circulation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 19:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 24:00, 0.05,
For: Holidays,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Circulation_Light
Schedule:Compact,
Office_Circulation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Reception_Occ
Schedule:Compact,
Office_Reception_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Reception_Equip
Schedule:Compact,
Office_Reception_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 17:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 24:00, 0.05,
For: Holidays,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_Reception_Light
Schedule:Compact,
Office_Reception_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact, 
Loop high setpoint temperature: Always 32.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 32;


! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact, 
Loop low setpoint temperature: Always 15.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 15;


! Schedule: Max CO2 concentration: Always 900ppm
Schedule:Compact,
Max CO2 concentration: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Cooling fraction schedule
Schedule:Compact,
Cooling fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Heating fraction schedule
Schedule:Compact,
Heating fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Cast Concrete (Dense)- thickness 0.05
Material, Cast Concrete (Dense)_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.01
Material, Cast Concrete (Dense)_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2423
Material, MW Stone Wool (rolls)_.2423,
   Rough,                                         !- Roughness
   .2423,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.013
Material, Timber Flooring_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project internal floor
Construction:InternalSource, Project internal floor,  !- Construction with Buried Heating/Cooling Source
   1,                                             !- Source Present After Layer Number
   1,                                             !- Temperature Calculation Requested After Layer Number
   1,                                             !- Dimensions for the CTF Calculation
   .5,                                            !- Tube Spacing
   ,                                              !- Two-Dimensional Position of Interior Temperature Calculation Request
   Cast Concrete (Dense)_.05,                     !- .05m
   Cast Concrete (Dense)_.01;                     !- .01m

! <Previous reversed>
Construction, Project internal floor_Rev,
   Cast Concrete (Dense)_.01,                     !- .01m
   Cast Concrete (Dense)_.05;                     !- .05m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_.025,                      !- .025m
   3_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   4_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Project wall
Construction, Project wall,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Project pitched roof
Construction, Project pitched roof,
   Clay Tile (roofing)_.025,                      !- .025m
   MW Stone Wool (rolls)_.2423,                   !- .2423m
   Roofing Felt_.005;                             !- .005m

! <Previous reversed>
Construction, Project pitched roof_Rev,
   Roofing Felt_.005,                             !- .005m
   MW Stone Wool (rolls)_.2423,                   !- .2423m
   Clay Tile (roofing)_.025;                      !- .025m

! Project ground floor
Construction:InternalSource, Project ground floor,!- Construction with Buried Heating/Cooling Source
   3,                                             !- Source Present After Layer Number
   3,                                             !- Temperature Calculation Requested After Layer Number
   1,                                             !- Dimensions for the CTF Calculation
   .5,                                            !- Tube Spacing
   ,                                              !- Two-Dimensional Position of Interior Temperature Calculation Request
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.013;                          !- .013m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.013,                          !- .013m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Project internal door
Construction, Project internal door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_.035;                              !- .035m

! Special material to represent an R-value for the next construction
Material:NoMass, 13_RVAL_3,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project flat roof
Construction, Project flat roof,
   Asphalt 1_.01,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   13_RVAL_3,                                     !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 14_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project flat roof_Rev,
   Plasterboard_.013,                             !- .013m
   14_RVAL_2,                                     !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.01;                                 !- .01m



Construction,Project external glazing - 1001,     !- Project external glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,Project internal glazing - 1002,     !- Project internal glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

Construction,Project roof glazing - 1003,         !- Project roof glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 1F first floor East - Open office
Zone, 1FFirstFloorEast:OpenOffice,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    958.5132,                                     !- Zone volume
    239.5784,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1FFirstFloorEast:OpenOffice,    !- Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24356,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24356,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24356,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 24356,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1FFirstFloorEast:OpenOffice General lighting,  !- Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 1FFirstFloorEast:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 1FFirstFloorEast:OpenOffice Infiltration,  !- Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .186378,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F first floor East, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Floor_0_0_0,    !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Surface, 0FGroundFloorEast:OpenOffice_Ceiling_1_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 53.9241626864, 3,             !- Vertex 1
       31.36143946, 53.9241626864, 3,             !- Vertex 2
       31.36143946, 33.9426392464, 3,             !- Vertex 3
       19.37144046, 33.9426392464, 3;             !- Vertex 4

   ! 1F first floor East, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      0FGroundFloorEast:OpenOffice_Ceiling_1_0_10000,  !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Surface, 1FFirstFloorEast:OpenOffice_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 33.9426392464, 3,             !- Vertex 1
       31.36143946, 33.9426392464, 3,             !- Vertex 2
       31.36143946, 53.9241626864, 3,             !- Vertex 3
       19.37144046, 53.9241626864, 3;             !- Vertex 4

   ! 1F first floor East, Open office, Wall - 516.34 ft2 - 0.0°, Surface Area: 7.3125
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Partition_1_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_1_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.87143946, 53.924162683, 2.9999999951,   !- Vertex 1
       19.37144046, 53.924162683, 2.9999999951,   !- Vertex 2
       19.37144045, 53.924162679, 7.9999978151,   !- Vertex 3
       20.87143945, 53.9241626792, 7.7499979651;  !- Vertex 4

   ! 1F first floor East, Open office, Wall - 516.34 ft2 - 0.0°, Surface Area: 7.3125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_1_0_10001,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 1FFirstFloorEast:OpenOffice_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 53.924162683, 2.9999999951,   !- Vertex 1
       20.87143946, 53.924162683, 2.9999999951,   !- Vertex 2
       20.87143945, 53.9241626792, 7.7499979651,  !- Vertex 3
       19.37144045, 53.924162679, 7.9999978151;   !- Vertex 4

   ! 1F first floor East, Open office, Wall - 516.34 ft2 - 0.0°, Surface Area: 437.63ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Wall_1_1_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.36143946, 53.924162683, 2.9999999951,   !- Vertex 1
       20.87143946, 53.924162683, 2.9999999951,   !- Vertex 2
       20.87143945, 53.9241626792, 7.7499979651,  !- Vertex 3
       31.36143946, 53.9241626806, 6.0016656451;  !- Vertex 4

      ! Window, 60.92ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorEast:OpenOffice_Wall_1_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast:OpenOffice_Wall_1_1_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          25.4893132453, 53.9241626823, 3.8399999951,  !- Vertex 1
          21.5035656721, 53.9241626823, 3.8399999951,  !- Vertex 2
          21.5035656721, 53.9241626812, 5.2599999951,  !- Vertex 3
          25.4893132453, 53.9241626812, 5.2599999951;  !- Vertex 4

   ! 1F first floor East, Open office, Wall - 645.60 ft2 - 90.0°, Surface Area: 645.24ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Wall_2_0_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394593, 33.9426392464, 2.9999999981,!- Vertex 1
       31.3614394593, 53.9241626864, 2.9999999981,!- Vertex 2
       31.361439458, 53.9241626764, 5.9999989781, !- Vertex 3
       31.361439458, 33.9426392464, 5.999999148;  !- Vertex 4

      ! Window, 59.86ft2 X 3 
      FenestrationSurface:Detailed, 1FFirstFloorEast:OpenOffice_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast:OpenOffice_Wall_2_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          31.361439459, 48.6324237256, 3.8399999981,  !- Vertex 1
          31.361439459, 52.5487271671, 3.8399999981,  !- Vertex 2
          31.3614394583, 52.5487271671, 5.2599999981,  !- Vertex 3
          31.3614394583, 48.6324237256, 5.2599999981;  !- Vertex 4

   ! 1F first floor East, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Partition_3_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_2_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 53.9241626855, 3.0000000008,  !- Vertex 1
       19.3714404418, 50.9326392355, 3.0000000008,!- Vertex 2
       19.3714403108, 50.9326392355, 7.9999988508,!- Vertex 3
       19.3714403289, 53.9241626755, 7.9999986016;!- Vertex 4

   ! 1F first floor East, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_2_0_10002,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 1FFirstFloorEast:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404418, 50.9326392355, 3.0000000008,!- Vertex 1
       19.37144046, 53.9241626855, 3.0000000008,  !- Vertex 2
       19.3714403289, 53.9241626755, 7.9999986016,!- Vertex 3
       19.3714403108, 50.9326392355, 7.9999988508;!- Vertex 4

   ! 1F first floor East, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Partition_3_1_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_4_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404418, 50.9326392455, 3.0000000008,!- Vertex 1
       19.371440339, 33.9426392455, 3.0000000008, !- Vertex 2
       19.3714402079, 33.9426392455, 7.9999989908,!- Vertex 3
       19.3714403108, 50.9326392455, 7.9999988508;!- Vertex 4

   ! 1F first floor East, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation:Circulation_Partition_4_0_10003,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, 1FFirstFloorEast:OpenOffice_Partition_3_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.371440339, 33.9426392455, 3.0000000008, !- Vertex 1
       19.3714404418, 50.9326392455, 3.0000000008,!- Vertex 2
       19.3714403108, 50.9326392455, 7.9999988508,!- Vertex 3
       19.3714402079, 33.9426392455, 7.9999989908;!- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, 1FFirstFloorEast:OpenOffice_Partition_3_1_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         1FFirstFloorEast:OpenOffice_Partition_3_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_4_0_0_0_0_0_Win_10005,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404245, 50.4027492455, 3.5401100008,  !- Vertex 1
          19.3714403281, 34.4827492455, 3.5401100008,  !- Vertex 2
          19.3714402254, 34.4827492455, 7.4601100008,  !- Vertex 3
          19.3714403217, 50.4027492455, 7.4601100008;  !- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_4_0_0_0_0_0_Win_10005,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation:Circulation_Partition_4_0_10003,  !- Base surface
         1FFirstFloorEast:OpenOffice_Partition_3_1_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          19.3714403281, 34.4827492455, 3.5401100008,  !- Vertex 1
          19.3714404245, 50.4027492455, 3.5401100008,  !- Vertex 2
          19.3714403217, 50.4027492455, 7.4601100008,  !- Vertex 3
          19.3714402254, 34.4827492455, 7.4601100008;  !- Vertex 4

   ! 1F first floor East, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 516.34ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Wall_4_0_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404582, 33.9426392471, 2.9999999973,!- Vertex 1
       31.3614394582, 33.9426392463, 2.9999999973,!- Vertex 2
       31.3614394582, 33.9426392471, 6.001665814, !- Vertex 3
       19.3714402082, 33.9426392485, 7.9999989873;!- Vertex 4

      ! Window, 72.10ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorEast:OpenOffice_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast:OpenOffice_Wall_4_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          26.0029408537, 33.9426392469, 3.8399999973,  !- Vertex 1
          30.7199385427, 33.9426392466, 3.8399999973,  !- Vertex 2
          30.7199385427, 33.942639247, 5.2599999973,  !- Vertex 3
          26.0029408537, 33.9426392473, 5.2599999973;  !- Vertex 4

   ! 1F first floor East, Open office, External roof - 9° Slope 2614.37 ft2, Surface Area: 2614.37ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast:OpenOffice_Roof_5_0_0,     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      1FFirstFloorEast:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394574, 33.9426392475, 6.0016658174,!- Vertex 1
       31.3614394641, 53.9241626775, 6.0016656727,!- Vertex 2
       19.3714404515, 53.9241626807, 7.9999988292,!- Vertex 3
       19.3714402086, 33.9426392507, 7.9999990132;!- Vertex 4


! 1F first floor West - Open office
Zone, 1FFirstFloorWest:OpenOffice,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    958.5132,                                     !- Zone volume
    239.5784,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1FFirstFloorWest:OpenOffice,    !- Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24372,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24372,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24372,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 24372,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1FFirstFloorWest:OpenOffice General lighting,  !- Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 1FFirstFloorWest:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 1FFirstFloorWest:OpenOffice Infiltration,  !- Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .186378,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F first floor West, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Floor_0_0_0,    !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Surface, 0FGroundFloorWest:OpenOffice_Ceiling_1_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143946, 53.9241626864, 3,              !- Vertex 1
       16.37143846, 53.9241626864, 3,             !- Vertex 2
       16.37143846, 33.9426392364, 3,             !- Vertex 3
       4.38143946, 33.9426392464, 3;              !- Vertex 4

   ! 1F first floor West, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      0FGroundFloorWest:OpenOffice_Ceiling_1_0_10005,  !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Surface, 1FFirstFloorWest:OpenOffice_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143946, 33.9426392464, 3,              !- Vertex 1
       16.37143846, 33.9426392364, 3,             !- Vertex 2
       16.37143846, 53.9241626864, 3,             !- Vertex 3
       4.38143946, 53.9241626864, 3;              !- Vertex 4

   ! 1F first floor West, Open office, Wall - 516.34 ft2 - 360.0°, Surface Area: 7.3125
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Partition_1_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_6_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.37143846, 53.9241626831, 2.9999999951,  !- Vertex 1
       14.87143946, 53.9241626831, 2.9999999951,  !- Vertex 2
       14.87143946, 53.9241626793, 7.7499981651,  !- Vertex 3
       16.37143846, 53.9241626791, 7.9999988151;  !- Vertex 4

   ! 1F first floor West, Open office, Wall - 516.34 ft2 - 360.0°, Surface Area: 7.3125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_6_0_10006,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 1FFirstFloorWest:OpenOffice_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.87143946, 53.9241626831, 2.9999999951,  !- Vertex 1
       16.37143846, 53.9241626831, 2.9999999951,  !- Vertex 2
       16.37143846, 53.9241626791, 7.9999988151,  !- Vertex 3
       14.87143946, 53.9241626793, 7.7499981651;  !- Vertex 4

   ! 1F first floor West, Open office, Wall - 516.34 ft2 - 360.0°, Surface Area: 437.63ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Wall_1_1_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.87143946, 53.9241626831, 2.9999999951,  !- Vertex 1
       4.38143946, 53.9241626831, 2.9999999951,   !- Vertex 2
       4.38143946, 53.9241626807, 6.0016656551,   !- Vertex 3
       14.87143946, 53.9241626793, 7.7499981651;  !- Vertex 4

      ! Window, 60.92ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorWest:OpenOffice_Wall_1_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest:OpenOffice_Wall_1_1_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          8.999313301, 53.9241626824, 3.8399999951,  !- Vertex 1
          5.0135656191, 53.9241626824, 3.8399999951,  !- Vertex 2
          5.0135656191, 53.9241626813, 5.2599999951,  !- Vertex 3
          8.999313301, 53.9241626813, 5.2599999951;  !- Vertex 4

   ! 1F first floor West, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Partition_2_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_7_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384787, 50.9326392458, 3.0000000021,!- Vertex 1
       16.3714384601, 53.9241626858, 3.0000000021,!- Vertex 2
       16.3714385845, 53.9241626758, 7.9999988226,!- Vertex 3
       16.3714386031, 50.9326392458, 7.9999988876;!- Vertex 4

   ! 1F first floor West, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 14.9576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_7_0_10007,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 1FFirstFloorWest:OpenOffice_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384601, 53.9241626858, 3.0000000021,!- Vertex 1
       16.3714384787, 50.9326392458, 3.0000000021,!- Vertex 2
       16.3714386031, 50.9326392458, 7.9999988876,!- Vertex 3
       16.3714385845, 53.9241626758, 7.9999988226;!- Vertex 4

   ! 1F first floor West, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Partition_2_1_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_2_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714385844, 33.9426392358, 3.0000000021,!- Vertex 1
       16.3714384787, 50.9326392458, 3.0000000021,!- Vertex 2
       16.3714386031, 50.9326392458, 7.9999988876,!- Vertex 3
       16.3714387088, 33.9426392358, 7.9999990321;!- Vertex 4

   ! 1F first floor West, Open office, Partition - 1075.40 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.5436 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation:Circulation_Partition_2_0_10008,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, 1FFirstFloorWest:OpenOffice_Partition_2_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384787, 50.9326392458, 3.0000000021,!- Vertex 1
       16.3714385844, 33.9426392358, 3.0000000021,!- Vertex 2
       16.3714387088, 33.9426392358, 7.9999990321,!- Vertex 3
       16.3714386031, 50.9326392458, 7.9999988876;!- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, 1FFirstFloorWest:OpenOffice_Partition_2_1_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         1FFirstFloorWest:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_2_0_0_0_0_0_Win_10010,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714385945, 34.4827492458, 3.5401100021,  !- Vertex 1
          16.3714384954, 50.4027492458, 3.5401100021,  !- Vertex 2
          16.371438593, 50.4027492458, 7.4601100021,  !- Vertex 3
          16.371438692, 34.4827492458, 7.4601100021;  !- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_2_0_0_0_0_0_Win_10010,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation:Circulation_Partition_2_0_10008,  !- Base surface
         1FFirstFloorWest:OpenOffice_Partition_2_1_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          16.3714384954, 50.4027492458, 3.5401100021,  !- Vertex 1
          16.3714385945, 34.4827492458, 3.5401100021,  !- Vertex 2
          16.371438692, 34.4827492458, 7.4601100021,  !- Vertex 3
          16.371438593, 50.4027492458, 7.4601100021;  !- Vertex 4

   ! 1F first floor West, Open office, Wall - 645.60 ft2 - 270.0°, Surface Area: 645.24ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Wall_3_0_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394597, 53.9241626864, 3.0000000035, !- Vertex 1
       4.3814394597, 33.9426392464, 3.0000000035, !- Vertex 2
       4.3814394591, 33.9426392464, 5.9999991634, !- Vertex 3
       4.3814394591, 53.9241626764, 5.9999989936; !- Vertex 4

      ! Window, 59.86ft2 X 3 
      FenestrationSurface:Detailed, 1FFirstFloorWest:OpenOffice_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest:OpenOffice_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          4.3814394595, 39.2343782138, 3.8400000035,  !- Vertex 1
          4.3814394595, 35.318074759, 3.8400000035,  !- Vertex 2
          4.3814394592, 35.318074759, 5.2600000035,  !- Vertex 3
          4.3814394592, 39.2343782138, 5.2600000035;  !- Vertex 4

   ! 1F first floor West, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 516.34ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Wall_4_0_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394549, 33.942639246, 2.9999999995,  !- Vertex 1
       16.3714384649, 33.9426392436, 2.9999999995,!- Vertex 2
       16.3714387049, 33.9426392397, 7.9999990295,!- Vertex 3
       4.3814394549, 33.9426392436, 6.0016658269; !- Vertex 4

      ! Window, 72.10ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorWest:OpenOffice_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest:OpenOffice_Wall_4_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          11.0129398794, 33.942639244, 3.8399999995,  !- Vertex 1
          15.7299376029, 33.9426392431, 3.8399999995,  !- Vertex 2
          15.7299376029, 33.942639242, 5.2599999995,  !- Vertex 3
          11.0129398794, 33.9426392429, 5.2599999995;  !- Vertex 4

   ! 1F first floor West, Open office, External roof - 9° Slope 2614.37 ft2, Surface Area: 2614.37ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest:OpenOffice_Roof_5_0_0,     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      1FFirstFloorWest:OpenOffice,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814395429, 53.9241626848, 6.0016651861, !- Vertex 1
       4.3814394597, 33.9426392448, 6.0016658272, !- Vertex 2
       16.3714386291, 33.9426392365, 7.9999995026,!- Vertex 3
       16.3714384576, 53.9241626765, 7.999998819; !- Vertex 4


! 0F ground floor West - Open office
Zone, 0FGroundFloorWest:OpenOffice,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    719.0852,                                     !- Zone volume
    239.6951,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 0FGroundFloorWest:OpenOffice,   !- Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24388,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24388,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24388,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 24388,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 0FGroundFloorWest:OpenOffice General lighting,  !- Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 0FGroundFloorWest:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 0FGroundFloorWest:OpenOffice Infiltration,  !- Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .139822,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 0F ground floor West, Open office, Ground floor - 2580.06 ft2 (Ground), Surface Area: 2580.06ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143946, 53.9238892464, 0,              !- Vertex 1
       16.37143846, 53.9238892464, 0,             !- Vertex 2
       16.37143846, 33.9326392464, 0,             !- Vertex 3
       4.38143946, 33.9326392464, 0;              !- Vertex 4

   ! 0F ground floor West, Open office, Wall - 645.55 ft2 - 270.0°, Surface Area: 645.55ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Wall_2_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.381439458, 53.9238892464, 0,             !- Vertex 1
       4.381439458, 33.9326392464, 0,             !- Vertex 2
       4.381439458, 33.9326392464, 3,             !- Vertex 3
       4.381439458, 53.9238892464, 3;             !- Vertex 4

      ! Window, 59.89ft2 X 3 
      FenestrationSurface:Detailed, 0FGroundFloorWest:OpenOffice_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorWest:OpenOffice_Wall_2_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          4.381439458, 39.2269725797, .84,        !- Vertex 1
          4.381439458, 35.3087225797, .84,        !- Vertex 2
          4.381439458, 35.3087225797, 2.26,       !- Vertex 3
          4.381439458, 39.2269725797, 2.26;       !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Surface, Block1:Zone1_Partition_5_0_10010,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143946, 33.9326392462, 0,              !- Vertex 1
       16.37143846, 33.9326392462, 0,             !- Vertex 2
       16.37143846, 33.9326392462, 3,             !- Vertex 3
       4.38143946, 33.9326392462, 3;              !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_5_0_10010,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, 0FGroundFloorWest:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.37143846, 33.9326392462, 0,             !- Vertex 1
       4.38143946, 33.9326392462, 0,              !- Vertex 2
       4.38143946, 33.9326392462, 3,              !- Vertex 3
       16.37143846, 33.9326392462, 3;             !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9737
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Partition_4_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Surface, AtriumReception:Reception_Partition_7_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 50.9326392464, 0,           !- Vertex 1
       16.3714384568, 53.9238892464, 0,           !- Vertex 2
       16.3714384568, 53.9238892464, 3,           !- Vertex 3
       16.3714384568, 50.9326392464, 3;           !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9737 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_7_0_10011,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 0FGroundFloorWest:OpenOffice_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 53.9238892464, 0,           !- Vertex 1
       16.3714384568, 50.9326392464, 0,           !- Vertex 2
       16.3714384568, 50.9326392464, 3,           !- Vertex 3
       16.3714384568, 53.9238892464, 3;           !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4272
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Partition_4_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_2_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 33.9326392464, 0,           !- Vertex 1
       16.3714384568, 50.9326392464, 0,           !- Vertex 2
       16.3714384568, 50.9326392464, 3,           !- Vertex 3
       16.3714384568, 33.9326392464, 3;           !- Vertex 4

   ! 0F ground floor West, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4272 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation:Circulation_Partition_2_0_10012,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, 0FGroundFloorWest:OpenOffice_Partition_4_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 50.9326392464, 0,           !- Vertex 1
       16.3714384568, 33.9326392464, 0,           !- Vertex 2
       16.3714384568, 33.9326392464, 3,           !- Vertex 3
       16.3714384568, 50.9326392464, 3;           !- Vertex 4

      ! Door, 21.53ft2
      FenestrationSurface:Detailed, 0FGroundFloorWest:OpenOffice_Partition_4_1_0_2_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         0FGroundFloorWest:OpenOffice_Partition_4_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_2_0_0_1_0_1_Door_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 41.9326392464, .05111,   !- Vertex 1
          16.3714384568, 42.9326392464, .05111,   !- Vertex 2
          16.3714384568, 42.9326392464, 2.05111,  !- Vertex 3
          16.3714384568, 41.9326392464, 2.05111;  !- Vertex 4

      ! Door, 21.53ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_2_0_0_1_0_1_Door_10014,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         CoreCirculation:Circulation_Partition_2_0_10012,  !- Base surface
         0FGroundFloorWest:OpenOffice_Partition_4_1_0_2_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 42.9326392464, .05111,   !- Vertex 1
          16.3714384568, 41.9326392464, .05111,   !- Vertex 2
          16.3714384568, 41.9326392464, 2.05111,  !- Vertex 3
          16.3714384568, 42.9326392464, 2.05111;  !- Vertex 4

      ! Window, 143.01ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorWest:OpenOffice_Partition_4_1_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         0FGroundFloorWest:OpenOffice_Partition_4_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_2_0_0_3_0_3_Win_10015,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 43.4726392464, .54011,   !- Vertex 1
          16.3714384568, 50.3926392464, .54011,   !- Vertex 2
          16.3714384568, 50.3926392464, 2.46011,  !- Vertex 3
          16.3714384568, 43.4726392464, 2.46011;  !- Vertex 4

      ! Window, 143.01ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_2_0_0_3_0_3_Win_10015,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation:Circulation_Partition_2_0_10012,  !- Base surface
         0FGroundFloorWest:OpenOffice_Partition_4_1_0_0_0_2_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          2,                                      !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 50.3926392464, .54011,   !- Vertex 1
          16.3714384568, 43.4726392464, .54011,   !- Vertex 2
          16.3714384568, 43.4726392464, 2.46011,  !- Vertex 3
          16.3714384568, 50.3926392464, 2.46011;  !- Vertex 4

   ! 0F ground floor West, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 4.5
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Partition_5_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Surface, AtriumReception:Reception_Partition_6_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384581, 53.9238892417, 0,           !- Vertex 1
       14.8714394581, 53.9238892422, 0,           !- Vertex 2
       14.8714394581, 53.9238892422, 3,           !- Vertex 3
       16.3714384581, 53.9238892417, 3;           !- Vertex 4

   ! 0F ground floor West, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 4.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_6_0_10015,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 0FGroundFloorWest:OpenOffice_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.8714394581, 53.9238892422, 0,           !- Vertex 1
       16.3714384581, 53.9238892417, 0,           !- Vertex 2
       16.3714384581, 53.9238892417, 3,           !- Vertex 3
       14.8714394581, 53.9238892422, 3;           !- Vertex 4

   ! 0F ground floor West, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 338.74ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest:OpenOffice_Wall_5_1_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorWest:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.8714394581, 53.9238892422, 0,           !- Vertex 1
       4.3814394581, 53.9238892455, 0,            !- Vertex 2
       4.3814394581, 53.9238892455, 3,            !- Vertex 3
       14.8714394581, 53.9238892422, 3;           !- Vertex 4

      ! Window, 46.88ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorWest:OpenOffice_Wall_5_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorWest:OpenOffice_Wall_5_1_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          8.5399394581, 53.9238892442, .84,       !- Vertex 1
          5.4729394581, 53.9238892451, .84,       !- Vertex 2
          5.4729394581, 53.9238892451, 2.26,      !- Vertex 3
          8.5399394581, 53.9238892442, 2.26;      !- Vertex 4


! 0F ground floor East - Open office
Zone, 0FGroundFloorEast:OpenOffice,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    719.0852,                                     !- Zone volume
    239.6951,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 0FGroundFloorEast:OpenOffice,   !- Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24404,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24404,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24404,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 24404,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 0FGroundFloorEast:OpenOffice General lighting,  !- Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Office_CellOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 0FGroundFloorEast:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 0FGroundFloorEast:OpenOffice Infiltration,  !- Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .139822,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 0F ground floor East, Open office, Ground floor - 2580.06 ft2 (Ground), Surface Area: 2580.06ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 53.9238892464, 0,             !- Vertex 1
       31.36143946, 53.9238892464, 0,             !- Vertex 2
       31.36143946, 33.9326392464, 0,             !- Vertex 3
       19.37144046, 33.9326392464, 0;             !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9738
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Partition_2_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Surface, AtriumReception:Reception_Partition_2_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 53.9238892464, 0,           !- Vertex 1
       19.3714404568, 50.9326392464, 0,           !- Vertex 2
       19.3714404568, 50.9326392364, 3,           !- Vertex 3
       19.3714404568, 53.9238892464, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 8.9738 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_2_0_10016,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 0FGroundFloorEast:OpenOffice_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 50.9326392464, 0,           !- Vertex 1
       19.3714404568, 53.9238892464, 0,           !- Vertex 2
       19.3714404568, 53.9238892464, 3,           !- Vertex 3
       19.3714404568, 50.9326392364, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4392
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Partition_2_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_4_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 50.9326392464, 0,           !- Vertex 1
       19.3714404568, 33.9326392464, 0,           !- Vertex 2
       19.3714404568, 33.9326392464, 3,           !- Vertex 3
       19.3714404568, 50.9326392464, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 645.55 ft2 (Atrium Reception, Reception, Core circulation, Circulation), Surface Area: 22.4392 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation:Circulation_Partition_4_0_10017,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, 0FGroundFloorEast:OpenOffice_Partition_2_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 33.9326392464, 0,           !- Vertex 1
       19.3714404568, 50.9326392464, 0,           !- Vertex 2
       19.3714404568, 50.9326392464, 3,           !- Vertex 3
       19.3714404568, 33.9326392464, 3;           !- Vertex 4

      ! Door, 21.40ft2
      FenestrationSurface:Detailed, 0FGroundFloorEast:OpenOffice_Partition_2_1_0_2_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         0FGroundFloorEast:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_4_0_0_1_0_1_Door_10019,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 42.9306392464, .00211,   !- Vertex 1
          19.3714404568, 41.9346392464, .00211,   !- Vertex 2
          19.3714404568, 41.9346392464, 1.99811,  !- Vertex 3
          19.3714404568, 42.9306392464, 1.99811;  !- Vertex 4

      ! Door, 21.40ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_4_0_0_1_0_1_Door_10019,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         CoreCirculation:Circulation_Partition_4_0_10017,  !- Base surface
         0FGroundFloorEast:OpenOffice_Partition_2_1_0_2_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 41.9346392464, .00211,   !- Vertex 1
          19.3714404568, 42.9306392464, .00211,   !- Vertex 2
          19.3714404568, 42.9306392464, 1.99811,  !- Vertex 3
          19.3714404568, 41.9346392464, 1.99811;  !- Vertex 4

      ! Window, 143.01ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorEast:OpenOffice_Partition_2_1_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         0FGroundFloorEast:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation:Circulation_Partition_4_0_0_3_0_3_Win_10020,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 50.3926392464, .54011,   !- Vertex 1
          19.3714404568, 43.4726392464, .54011,   !- Vertex 2
          19.3714404568, 43.4726392464, 2.46011,  !- Vertex 3
          19.3714404568, 50.3926392464, 2.46011;  !- Vertex 4

      ! Window, 143.01ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_4_0_0_3_0_3_Win_10020,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation:Circulation_Partition_4_0_10017,  !- Base surface
         0FGroundFloorEast:OpenOffice_Partition_2_1_0_0_0_2_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          2,                                      !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 43.4726392464, .54011,   !- Vertex 1
          19.3714404568, 50.3926392464, .54011,   !- Vertex 2
          19.3714404568, 50.3926392464, 2.46011,  !- Vertex 3
          19.3714404568, 43.4726392464, 2.46011;  !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Surface, Block1:Zone1_Partition_5_0_10020,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404618, 33.9326392462, 0,           !- Vertex 1
       31.3614394618, 33.9326392424, 0,           !- Vertex 2
       31.3614394618, 33.9326392424, 3,           !- Vertex 3
       19.3714404618, 33.9326392462, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_5_0_10020,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, 0FGroundFloorEast:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394618, 33.9326392424, 0,           !- Vertex 1
       19.3714404618, 33.9326392462, 0,           !- Vertex 2
       19.3714404618, 33.9326392462, 3,           !- Vertex 3
       31.3614394618, 33.9326392424, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Wall - 645.55 ft2 - 90.0°, Surface Area: 645.55ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Wall_4_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394568, 33.9326392464, 0,           !- Vertex 1
       31.3614394568, 53.9238892464, 0,           !- Vertex 2
       31.3614394568, 53.9238892464, 3,           !- Vertex 3
       31.3614394568, 33.9326392464, 3;           !- Vertex 4

      ! Window, 59.89ft2 X 3 
      FenestrationSurface:Detailed, 0FGroundFloorEast:OpenOffice_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorEast:OpenOffice_Wall_4_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          31.3614394568, 48.629555913, .84,       !- Vertex 1
          31.3614394568, 52.547805913, .84,       !- Vertex 2
          31.3614394568, 52.547805913, 2.26,      !- Vertex 3
          31.3614394568, 48.629555913, 2.26;      !- Vertex 4

   ! 0F ground floor East, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 4.5
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Partition_5_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Surface, AtriumReception:Reception_Partition_1_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.8714394681, 53.923889245, 0,            !- Vertex 1
       19.3714404581, 53.9238892455, 0,           !- Vertex 2
       19.3714404581, 53.9238892455, 3,           !- Vertex 3
       20.8714394581, 53.923889245, 3;            !- Vertex 4

   ! 0F ground floor East, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 4.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_1_0_10021,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, 0FGroundFloorEast:OpenOffice_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404581, 53.9238892455, 0,           !- Vertex 1
       20.8714394681, 53.923889245, 0,            !- Vertex 2
       20.8714394581, 53.923889245, 3,            !- Vertex 3
       19.3714404581, 53.9238892455, 3;           !- Vertex 4

   ! 0F ground floor East, Open office, Wall - 387.18 ft2 - 0.0°, Surface Area: 338.74ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast:OpenOffice_Wall_5_1_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorEast:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394581, 53.9238892417, 0,           !- Vertex 1
       20.8714394681, 53.923889245, 0,            !- Vertex 2
       20.8714394581, 53.923889245, 3,            !- Vertex 3
       31.3614394581, 53.9238892417, 3;           !- Vertex 4

      ! Window, 46.88ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorEast:OpenOffice_Wall_5_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorEast:OpenOffice_Wall_5_1_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          25.0299394573, 53.9238892437, .84,      !- Vertex 1
          21.9629394588, 53.9238892447, .84,      !- Vertex 2
          21.9629394588, 53.9238892447, 2.26,     !- Vertex 3
          25.0299394573, 53.9238892437, 2.26;     !- Vertex 4


! Core circulation - Circulation
Zone, CoreCirculation:Circulation,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    466.7148,                                     !- Zone volume
    50.9812,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CoreCirculation:Circulation,    !- Name
      CoreCirculation:Circulation,                !- Zone Name
      Office_Circulation_Occ,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24420,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24420,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24420,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 24420,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CoreCirculation:Circulation General lighting,  !- Name
      CoreCirculation:Circulation,                !- Zone Name
      Office_Circulation_Light,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CoreCirculation:Circulation Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      CoreCirculation:Circulation,                !- Zone Name
      Office_Circulation_Equip,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, CoreCirculation:Circulation Infiltration,  !- Name
      CoreCirculation:Circulation,                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .09075,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Core circulation, Circulation, Ground floor - 548.76 ft2 (Ground), Surface Area: 548.76ft2
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation:Circulation_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.37144046, 50.9326392464, 0,             !- Vertex 1
       19.37143846, 50.9326392464, 0,             !- Vertex 2
       19.37143846, 33.9388892464, 0,             !- Vertex 3
       16.37144046, 33.9388892464, 0;             !- Vertex 4

   ! Core circulation, Circulation, Wall - 258.33 ft2 - 180.0°, Surface Area: 6.8124
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation:Circulation_Partition_3_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, Block1:Zone1_Partition_5_0_10022,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714404589, 33.9388892462, 0,           !- Vertex 1
       19.3714384589, 33.9388892426, 0,           !- Vertex 2
       19.3714384589, 33.9388892426, 3,           !- Vertex 3
       16.3714404589, 33.9388892462, 3;           !- Vertex 4

   ! Core circulation, Circulation, Wall - 258.33 ft2 - 180.0°, Surface Area: 6.8124 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_5_0_10022,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714384589, 33.9388892426, 0,           !- Vertex 1
       16.3714404589, 33.9388892462, 0,           !- Vertex 2
       16.3714404589, 33.9388892462, 3,           !- Vertex 3
       19.3714384589, 33.9388892426, 3;           !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         CoreCirculation:Circulation_Partition_3_0_0,  !- Base surface
         Block1:Zone1_Partition_5_0_0_0_0_0_Door_10024,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4784404589, 33.9388892461, .002,     !- Vertex 1
          17.5744404589, 33.9388892448, .002,     !- Vertex 2
          17.5744404589, 33.9388892448, 1.998,    !- Vertex 3
          16.4784404589, 33.9388892461, 1.998;    !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, Block1:Zone1_Partition_5_0_0_0_0_0_Door_10024,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:Zone1_Partition_5_0_10022,        !- Base surface
         CoreCirculation:Circulation_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.5744404589, 33.9388892448, .002,     !- Vertex 1
          16.4784404589, 33.9388892461, .002,     !- Vertex 2
          16.4784404589, 33.9388892461, 1.998,    !- Vertex 3
          17.5744404589, 33.9388892448, 1.998;    !- Vertex 4

   ! Core circulation, Circulation, Wall - 258.33 ft2 - 180.0°, Surface Area: 161.46ft2
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation:Circulation_Wall_3_1_0,     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714404589, 33.9388892462, 3,           !- Vertex 1
       19.3714384589, 33.9388892426, 3,           !- Vertex 2
       19.3714384589, 33.9388892426, 8,           !- Vertex 3
       16.3714404589, 33.9388892462, 8;           !- Vertex 4

      ! Window, 160.94ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Wall_3_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         CoreCirculation:Circulation_Wall_3_1_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3744404589, 33.9388892462, 3.003,    !- Vertex 1
          19.3684384589, 33.9388892426, 3.003,    !- Vertex 2
          19.3684384589, 33.9388892426, 7.997,    !- Vertex 3
          16.3744404589, 33.9388892462, 7.997;    !- Vertex 4

   ! Core circulation, Circulation, Partition - 258.33 ft2 (Atrium Reception, Reception), Surface Area: 21.8124
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation:Circulation_Partition_5_0_0,!- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_8_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714384592, 50.9326392426, 0,           !- Vertex 1
       16.3714404592, 50.9326392462, 0,           !- Vertex 2
       16.3714404592, 50.9326392462, 7.99999923,  !- Vertex 3
       19.3714384592, 50.9326392426, 7.99999922;  !- Vertex 4

   ! Core circulation, Circulation, Partition - 258.33 ft2 (Atrium Reception, Reception), Surface Area: 21.8124 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_8_0_10024,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, CoreCirculation:Circulation_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714404592, 50.9326392462, 0,           !- Vertex 1
       19.3714384592, 50.9326392426, 0,           !- Vertex 2
       19.3714384592, 50.9326392426, 7.99999922,  !- Vertex 3
       16.3714404592, 50.9326392462, 7.99999923;  !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, CoreCirculation:Circulation_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         CoreCirculation:Circulation_Partition_5_0_0,  !- Base surface
         AtriumReception:Reception_Partition_8_0_0_0_0_0_Door_10026,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.2644384592, 50.9326392427, .002,     !- Vertex 1
          18.1684384592, 50.9326392441, .002,     !- Vertex 2
          18.1684384592, 50.9326392441, 1.998,    !- Vertex 3
          19.2644384592, 50.9326392427, 1.998;    !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Partition_8_0_0_0_0_0_Door_10026,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         AtriumReception:Reception_Partition_8_0_10024,  !- Base surface
         CoreCirculation:Circulation_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.1684384592, 50.9326392441, .002,     !- Vertex 1
          19.2644384592, 50.9326392427, .002,     !- Vertex 2
          19.2644384592, 50.9326392427, 1.998,    !- Vertex 3
          18.1684384592, 50.9326392441, 1.998;    !- Vertex 4

   ! Core circulation, Core rooflight, Wall - 37.32 ft2 - 180.0°, Surface Area: 37.32ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Wall_0_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      11,                                         !- Number vertices
       16.38157023, 33.9426392461, 7.99999923,    !- Vertex 1
       19.36130726, 33.9426392461, 7.99999923,    !- Vertex 2
       19.2833255813, 33.9426392461, 8.4923562117,!- Vertex 3
       19.08495872, 33.9426392461, 8.8816731,     !- Vertex 4
       18.75311261, 33.9426392461, 9.21351921,    !- Vertex 5
       18.33496213, 33.9426392461, 9.42657752,    !- Vertex 6
       17.87143875, 33.9426392461, 9.49999241,    !- Vertex 7
       17.40791536, 33.9426392461, 9.42657752,    !- Vertex 8
       16.98976488, 33.9426392461, 9.21351921,    !- Vertex 9
       16.65791877, 33.9426392461, 8.8816731,     !- Vertex 10
       16.4595518988, 33.9426392461, 8.4923561922;!- Vertex 11

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_0_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_0_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3507903495, 33.9426392461, 8.0116390653,  !- Vertex 1
          18.3337684398, 33.9426392461, 9.4237291893,  !- Vertex 2
          17.8743075387, 33.9426392461, 9.4965006434;  !- Vertex 3

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_0_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_0_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3524474591, 33.9426392461, 8.0127604104,  !- Vertex 1
          18.751175836, 33.9426392461, 9.211139072,  !- Vertex 2
          18.3375600927, 33.9426392461, 9.4218868152;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_0_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_0_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3569699639, 33.9426392461, 8.0082064751,  !- Vertex 1
          19.2804500971, 33.9426392461, 8.4913339524,  !- Vertex 2
          18.758112445, 33.9426392461, 9.2017736493;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_0_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_0_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3863165164, 33.9426392461, 8.00299923,  !- Vertex 1
          19.3565609736, 33.9426392461, 8.00299923,  !- Vertex 2
          17.87143875, 33.9426392461, 9.4965492481;  !- Vertex 3

   ! Core circulation, Core rooflight, External roof - 27° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_1_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.7531126077, 33.9426392464, 9.2135192089,!- Vertex 1
       18.7531126166, 50.9226392464, 9.2135192043,!- Vertex 2
       18.3349621322, 50.9226392464, 9.4265775181,!- Vertex 3
       18.3349621322, 33.9426392464, 9.4265775181;!- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_1_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.7504395881, 33.9456392464, 9.2148811804,  !- Vertex 1
          18.750439597, 50.9196392464, 9.2148811758,  !- Vertex 2
          18.3376351518, 50.9196392464, 9.4252155466,  !- Vertex 3
          18.3376351518, 33.9456392464, 9.4252155466;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 9° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_2_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.334962132, 33.9426392464, 9.4265775175, !- Vertex 1
       18.334962132, 50.9226392464, 9.4265775175, !- Vertex 2
       17.8714387497, 50.9226392464, 9.4999924114,!- Vertex 3
       17.8714387497, 33.9426392464, 9.4999924114;!- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_2_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.331999067, 33.9456392464, 9.4270468209,  !- Vertex 1
          18.331999067, 50.9196392464, 9.4270468209,  !- Vertex 2
          17.8744018147, 50.9196392464, 9.499523108,  !- Vertex 3
          17.8744018147, 33.9456392464, 9.499523108;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 45° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_3_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0849587225, 33.9426392464, 8.8816730956,!- Vertex 1
       19.0849587155, 50.9226392464, 8.8816731027,!- Vertex 2
       18.7531126197, 50.9226392464, 9.2135191996,!- Vertex 3
       18.7531126127, 33.9426392464, 9.2135192066;!- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_3_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.0828374022, 33.9456392464, 8.883794416,  !- Vertex 1
          19.0828373951, 50.9196392464, 8.8837944231,  !- Vertex 2
          18.7552339401, 50.9196392464, 9.2113978792,  !- Vertex 3
          18.755233933, 33.9456392464, 9.2113978863;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 63° Slope 79.86 ft2, Surface Area: 79.86ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_4_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2833255762, 33.9426392464, 8.4923562199,!- Vertex 1
       19.2833255898, 50.9226392464, 8.4923561931,!- Vertex 2
       19.0849587179, 50.9226392464, 8.8816731008,!- Vertex 3
       19.0849587225, 33.9426392464, 8.8816730919;!- Vertex 4

      ! Window, 78.74ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_4_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.2819636047, 33.9456392464, 8.4950292394,  !- Vertex 1
          19.2819636183, 50.9196392464, 8.4950292127,  !- Vertex 2
          19.0863206894, 50.9196392464, 8.8790000812,  !- Vertex 3
          19.086320694, 33.9456392464, 8.8790000723;  !- Vertex 4

   ! Core circulation, Core rooflight, Wall - 91.11 ft2 - 81° Slope 90.0°, Surface Area: 85.49ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Wall_5_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3613072657, 33.9426392464, 7.9999992263,!- Vertex 1
       19.3613072641, 50.9226392464, 7.9999992362,!- Vertex 2
       19.2881401449, 50.9226392464, 8.4619582693,!- Vertex 3
       19.2881401434, 33.9426392464, 8.4619582792;!- Vertex 4

      ! Window, 84.36ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_5_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3608379623, 33.9456392464, 8.0029622914,  !- Vertex 1
          19.3608379608, 50.9196392464, 8.0029623012,  !- Vertex 2
          19.2886094483, 50.9196392464, 8.4589952043,  !- Vertex 3
          19.2886094467, 33.9456392464, 8.4589952142;  !- Vertex 4

   ! Core circulation, Core rooflight, Wall - 91.11 ft2 - 81° Slope 90.0°, Surface Area: 5.63ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Wall_5_0_1,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2881401434, 33.9426392464, 8.4619582792,!- Vertex 1
       19.2881401449, 50.9226392464, 8.4619582693,!- Vertex 2
       19.2833255867, 50.9226392464, 8.4923561954,!- Vertex 3
       19.2833255835, 33.9426392464, 8.4923562152;!- Vertex 4

   ! Core circulation, Core rooflight, Wall - 91.11 ft2 - 81° Slope 270.0°, Surface Area: 85.49ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Wall_7_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3815702234, 50.9226392464, 7.999999235, !- Vertex 1
       16.3815702234, 33.9426392464, 7.999999235, !- Vertex 2
       16.4547373426, 33.9426392464, 8.4619582783,!- Vertex 3
       16.4547373426, 50.9226392464, 8.4619582783;!- Vertex 4

      ! Window, 84.36ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:CoreRooflight_Wall_7_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3820395267, 50.9196392464, 8.0029623001,  !- Vertex 1
          16.3820395267, 33.9456392464, 8.0029623001,  !- Vertex 2
          16.4542680392, 33.9456392464, 8.4589952133,  !- Vertex 3
          16.4542680392, 50.9196392464, 8.4589952133;  !- Vertex 4

   ! Core circulation, Core rooflight, Wall - 91.11 ft2 - 81° Slope 270.0°, Surface Area: 5.63ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Wall_7_0_1,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4547373426, 50.9226392464, 8.4619582783,!- Vertex 1
       16.4547373426, 33.9426392464, 8.4619582783,!- Vertex 2
       16.4595518992, 33.9426392464, 8.4923561945,!- Vertex 3
       16.4595518976, 50.9226392464, 8.4923561846;!- Vertex 4

   ! Core circulation, Core rooflight, External roof - 63° Slope 79.86 ft2, Surface Area: 79.86ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_8_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4595518951, 50.9226392464, 8.4923561879,!- Vertex 1
       16.4595518996, 33.9426392464, 8.4923561968,!- Vertex 2
       16.657918768, 33.9426392464, 8.8816730951, !- Vertex 3
       16.6579187725, 50.9226392464, 8.881673104; !- Vertex 4

      ! Window, 78.74ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_8_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4609138666, 50.9196392464, 8.4950292075,  !- Vertex 1
          16.4609138712, 33.9456392464, 8.4950292164,  !- Vertex 2
          16.6565567965, 33.9456392464, 8.8790000755,  !- Vertex 3
          16.656556801, 50.9196392464, 8.8790000844;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 45° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_9_0_0,         !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.6579187733, 50.9226392464, 8.8816731034,!- Vertex 1
       16.6579187663, 33.9426392464, 8.8816730963,!- Vertex 2
       16.9897648841, 33.9426392464, 9.2135192135,!- Vertex 3
       16.989764877, 50.9226392464, 9.2135192064; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_9_0_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.6600400937, 50.9196392464, 8.8837944237,  !- Vertex 1
          16.6600400866, 33.9456392464, 8.8837944167,  !- Vertex 2
          16.9876435637, 33.9456392464, 9.2113978932,  !- Vertex 3
          16.9876435567, 50.9196392464, 9.2113978861;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 27° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_10_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.9897648806, 50.9226392464, 9.2135192095,!- Vertex 1
       16.9897648806, 33.9426392464, 9.2135192095,!- Vertex 2
       17.4079153565, 33.9426392464, 9.426577518, !- Vertex 3
       17.4079153565, 50.9226392464, 9.426577518; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_10_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.9924379002, 50.9196392464, 9.214881181,  !- Vertex 1
          16.9924379002, 33.9456392464, 9.214881181,  !- Vertex 2
          17.4052423369, 33.9456392464, 9.4252155465,  !- Vertex 3
          17.4052423369, 50.9196392464, 9.4252155465;  !- Vertex 4

   ! Core circulation, Core rooflight, External roof - 9° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Roof_11_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.407915362, 50.9226392464, 9.4265775207, !- Vertex 1
       17.4079153521, 33.9426392464, 9.4265775192,!- Vertex 2
       17.8714387448, 33.9426392464, 9.4999924115,!- Vertex 3
       17.871438735, 50.9226392464, 9.49999241;   !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:CoreRooflight_Roof_11_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.410878427, 50.9196392464, 9.4270468241,  !- Vertex 1
          17.4108784172, 33.9456392464, 9.4270468226,  !- Vertex 2
          17.8684756798, 33.9456392464, 9.4995231081,  !- Vertex 3
          17.86847567, 50.9196392464, 9.4995231066;  !- Vertex 4

   ! Core circulation, Core rooflight, Partition - 37.32 ft2 (Rooflight, Reception rooflight), Surface Area: 0.0473
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:CoreRooflight_Partition_12_0_0,   !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation:Circulation,                !- Zone Name
      Surface, AtriumReception:Reception_Partition_12_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      11,                                         !- Number vertices
       19.36130727, 50.9226392464, 7.99999923,    !- Vertex 1
       16.3815702216, 50.9226392464, 7.99999924,  !- Vertex 2
       16.4595518866, 50.9226392464, 8.4923561683,!- Vertex 3
       16.65791877, 50.9226392464, 8.8816731,     !- Vertex 4
       16.98976488, 50.9226392464, 9.21351921,    !- Vertex 5
       17.40791536, 50.9226392464, 9.42657752,    !- Vertex 6
       17.871438745, 50.9226392464, 9.4999924092, !- Vertex 7
       18.33496213, 50.9226392464, 9.42657752,    !- Vertex 8
       18.75311261, 50.9226392464, 9.2135192,     !- Vertex 9
       19.08495872, 50.9226392464, 8.8816731,     !- Vertex 10
       19.2833255911, 50.9226392464, 8.4923561832;!- Vertex 11

   ! Core circulation, Core rooflight, Partition - 37.32 ft2 (Rooflight, Reception rooflight), Surface Area: 0.0473 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception:Reception_Partition_12_0_10026,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Surface, Rooflight:CoreRooflight_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      11,                                         !- Number vertices
       16.3815702216, 50.9226392464, 7.99999924,  !- Vertex 1
       19.36130727, 50.9226392464, 7.99999923,    !- Vertex 2
       19.2833255911, 50.9226392464, 8.4923561832,!- Vertex 3
       19.08495872, 50.9226392464, 8.8816731,     !- Vertex 4
       18.75311261, 50.9226392464, 9.2135192,     !- Vertex 5
       18.33496213, 50.9226392464, 9.42657752,    !- Vertex 6
       17.871438745, 50.9226392464, 9.4999924092, !- Vertex 7
       17.40791536, 50.9226392464, 9.42657752,    !- Vertex 8
       16.98976488, 50.9226392464, 9.21351921,    !- Vertex 9
       16.65791877, 50.9226392464, 8.8816731,     !- Vertex 10
       16.4595518866, 50.9226392464, 8.4923561683;!- Vertex 11

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Partition_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight:CoreRooflight_Partition_12_0_0,!- Base surface
         AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10028,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3920871306, 50.9226392464, 8.0116390753,  !- Vertex 1
          17.4091090501, 50.9226392464, 9.4237291893,  !- Vertex 2
          17.8685699513, 50.9226392464, 9.4965006434;  !- Vertex 3

      ! Window, 3.09ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10028,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception:Reception_Partition_12_0_10026,  !- Base surface
         Rooflight:CoreRooflight_Partition_12_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          16.3920871306, 50.9226392464, 8.0116390753,  !- Vertex 1
          17.8685699513, 50.9226392464, 9.4965006434,  !- Vertex 2
          17.4091090501, 50.9226392464, 9.4237291893;  !- Vertex 3

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Partition_12_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight:CoreRooflight_Partition_12_0_0,!- Base surface
         AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10029,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.390430021, 50.9226392464, 8.0127604204,  !- Vertex 1
          16.991701654, 50.9226392464, 9.211139072,  !- Vertex 2
          17.4053173972, 50.9226392464, 9.4218868152;  !- Vertex 3

      ! Window, 1.99ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10029,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception:Reception_Partition_12_0_10026,  !- Base surface
         Rooflight:CoreRooflight_Partition_12_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          16.390430021, 50.9226392464, 8.0127604204,  !- Vertex 1
          17.4053173972, 50.9226392464, 9.4218868152,  !- Vertex 2
          16.991701654, 50.9226392464, 9.211139072;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Partition_12_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight:CoreRooflight_Partition_12_0_0,!- Base surface
         AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10030,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3859075161, 50.9226392464, 8.0082064851,  !- Vertex 1
          16.4624273829, 50.9226392464, 8.4913339324,  !- Vertex 2
          16.9847650445, 50.9226392464, 9.2017736484;  !- Vertex 3

      ! Window, 1.07ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10030,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception:Reception_Partition_12_0_10026,  !- Base surface
         Rooflight:CoreRooflight_Partition_12_0_0_2_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          16.3859075161, 50.9226392464, 8.0082064851,  !- Vertex 1
          16.9847650445, 50.9226392464, 9.2017736484,  !- Vertex 2
          16.4624273829, 50.9226392464, 8.4913339324;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight:CoreRooflight_Partition_12_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight:CoreRooflight_Partition_12_0_0,!- Base surface
         AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10031,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3565609836, 50.9226392464, 8.00299923,  !- Vertex 1
          16.3863165064, 50.9226392464, 8.00299924,  !- Vertex 2
          17.87143874, 50.9226392464, 9.4965492481;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Partition_12_0_0_0_0_0_Win_10031,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception:Reception_Partition_12_0_10026,  !- Base surface
         Rooflight:CoreRooflight_Partition_12_0_0_6_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         3,                                       !- Number vertices
          16.3863165064, 50.9226392464, 8.00299924,  !- Vertex 1
          19.3565609836, 50.9226392464, 8.00299923,  !- Vertex 2
          17.87143874, 50.9226392464, 9.4965492481;  !- Vertex 3


! Atrium Reception - Reception
Zone, AtriumReception:Reception,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    234.7355,                                     !- Zone volume
    26.8802,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People AtriumReception:Reception,      !- Name
      AtriumReception:Reception,                  !- Zone Name
      Office_Reception_Occ,                       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 24436,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 24436,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 24436,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 24436,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, AtriumReception:Reception General lighting,  !- Name
      AtriumReception:Reception,                  !- Zone Name
      Office_Reception_Light,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, AtriumReception:Reception Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      AtriumReception:Reception,                  !- Zone Name
      Office_Reception_Equip,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, AtriumReception:Reception Infiltration,  !- Name
      AtriumReception:Reception,                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045643,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Atrium Reception, Reception, Ground floor - 289.34 ft2 (Ground), Surface Area: 47.95ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_GroundFloor_0_0_0,!- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714319326, 56.9226393676, 0,           !- Vertex 1
       20.8614394626, 56.9226393688, 0,           !- Vertex 2
       20.86143946, 53.9326392488, 0,             !- Vertex 3
       19.37143569, 53.9326392464, 0;             !- Vertex 4

   ! Atrium Reception, Reception, Ground floor - 289.34 ft2 (Ground), Surface Area: 96.88ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_GroundFloor_0_0_1,!- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.37144251, 53.9326392439, 0,             !- Vertex 1
       19.3714356887, 53.9326392439, 0,           !- Vertex 2
       19.37143946, 50.9326392439, 0,             !- Vertex 3
       16.37144251, 50.9326392439, 0;             !- Vertex 4

   ! Atrium Reception, Reception, Ground floor - 289.34 ft2 (Ground), Surface Area: 144.51ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_GroundFloor_0_0_2,!- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.88143946, 56.9226393639, 0,             !- Vertex 1
       19.37143193, 56.9226393639, 0,             !- Vertex 2
       19.3714356887, 53.9326392439, 0,           !- Vertex 3
       14.88143946, 53.9326392439, 0;             !- Vertex 4

   ! Atrium Reception, Reception, Wall - 249.48 ft2 - 90.0°, Surface Area: 249.43ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_Wall_3_0_0,       !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.8614394603, 53.9326392464,-.0000000032, !- Vertex 1
       20.8614394603, 56.9226393664,-.0000000032, !- Vertex 2
       20.8614394586, 56.9226392464, 7.7499979768,!- Vertex 3
       20.8614394586, 53.9326392464, 7.7499979668;!- Vertex 4

      ! Window, 248.73ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception:Reception_Wall_3_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.8614394603, 53.9356392464, .0029999968,  !- Vertex 1
          20.8614394603, 56.9196393663, .0029999968,  !- Vertex 2
          20.8614394586, 56.9196392464, 7.7469979768,  !- Vertex 3
          20.8614394586, 53.9356392464, 7.7469979668;  !- Vertex 4

   ! Atrium Reception, Reception, Wall - 510.96 ft2 - 360.0°, Surface Area: 510.96ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_Wall_4_0_0,       !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      6,                                          !- Number vertices
       20.861439461, 56.922639289,-.0000000013,   !- Vertex 1
       14.881439461, 56.9226392871,-.0000000013,  !- Vertex 2
       14.881439461, 56.9226392837, 7.7516648356, !- Vertex 3
       16.371438131, 56.9226392841, 7.9999979887, !- Vertex 4
       19.371439361, 56.9226392851, 7.9999979887, !- Vertex 5
       20.861439461, 56.9226392857, 7.7516646453; !- Vertex 6

      ! Window, 61.87ft2 X 2 
      FenestrationSurface:Detailed, AtriumReception:Reception_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception:Reception_Wall_4_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          14.884439461, 56.9226392871, .0128383866,  !- Vertex 1
          14.884439461, 56.9226392837, 7.7491234516,  !- Vertex 2
          16.3703592068, 56.9226392841, 7.9967767858;  !- Vertex 3

      ! Window, 256.92ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception:Reception_Wall_4_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          20.8582361755, 56.922639289, .0029999987,  !- Vertex 1
          14.8851474612, 56.9226392871, .0029999987,  !- Vertex 2
          19.3707955246, 56.9226392851, 7.9951026348;  !- Vertex 3

      ! Window, 128.87ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Wall_4_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception:Reception_Wall_4_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          14.8855301695, 56.9226392871, .0077681777,  !- Vertex 1
          16.3724347191, 56.9226392841, 7.9969979887,  !- Vertex 2
          19.3695658309, 56.9226392851, 7.9969979887;  !- Vertex 3

   ! Atrium Reception, Reception, Wall - 249.48 ft2 - 270.0°, Surface Area: 249.43ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_Wall_5_0_0,       !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.8814394602, 56.9226393664, .0000000012, !- Vertex 1
       14.8814394602, 53.9326392464, .0000000012, !- Vertex 2
       14.8814394607, 53.9326392464, 7.7499981612,!- Vertex 3
       14.8814394607, 56.9226392464, 7.7499981711;!- Vertex 4

      ! Window, 248.73ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception:Reception_Wall_5_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.8814394602, 56.9196393663, .0030000012,  !- Vertex 1
          14.8814394602, 53.9356392464, .0030000012,  !- Vertex 2
          14.8814394607, 53.9356392464, 7.7469981612,  !- Vertex 3
          14.8814394607, 56.9196392464, 7.7469981711;  !- Vertex 4

   ! Atrium Reception, Reception, External roof - 9° Slope 48.62 ft2, Surface Area: 48.62ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_Roof_9_0_0,       !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.8614394539, 53.9326392464, 7.7516646449,!- Vertex 1
       20.8614394539, 56.9226392464, 7.7516646449,!- Vertex 2
       19.3714393901, 56.9226392464, 7.9999979904,!- Vertex 3
       19.3714356911, 53.9326392464, 7.9999986069;!- Vertex 4

      ! Window, 48.33ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         AtriumReception:Reception_Roof_9_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.8584802722, 53.9356392464, 7.7521578419,  !- Vertex 1
          20.8584802722, 56.9196392464, 7.7521578419,  !- Vertex 2
          19.3743985681, 56.9196392464, 7.999504794,  !- Vertex 3
          19.3743948766, 53.9356392464, 7.9995054093;  !- Vertex 4

   ! Atrium Reception, Reception, External roof - 9° Slope 48.62 ft2, Surface Area: 48.62ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception:Reception_Roof_11_0_0,      !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.8814395304, 56.9226392464, 7.7516644352,!- Vertex 1
       14.881439448, 53.9326392466, 7.75166493,   !- Vertex 2
       16.3714394222, 53.9326392458, 7.9999988135,!- Vertex 3
       16.3714381039, 56.9226392458, 7.9999980852;!- Vertex 4

      ! Window, 48.33ft2
      FenestrationSurface:Detailed, AtriumReception:Reception_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         AtriumReception:Reception_Roof_11_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.8843987119, 56.9196392464, 7.7521576337,  !- Vertex 1
          14.8843986297, 53.9356392466, 7.7521581276,  !- Vertex 2
          16.3684802393, 53.9356392458, 7.9995056147,  !- Vertex 3
          16.3684789236, 56.9196392458, 7.9995048879;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, Wall - 37.32 ft2 - 360.0°, Surface Area: 37.32ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Wall_0_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      11,                                         !- Number vertices
       19.3613072584, 56.9226392424, 7.99999923,  !- Vertex 1
       16.38157023, 56.9226392424, 7.99999923,    !- Vertex 2
       16.4595519087, 56.9226392424, 8.4923562117,!- Vertex 3
       16.65791877, 56.9226392424, 8.8816731,     !- Vertex 4
       16.98976488, 56.9226392424, 9.21351921,    !- Vertex 5
       17.40791536, 56.9226392424, 9.42657752,    !- Vertex 6
       17.871438755, 56.9226392424, 9.4999924092, !- Vertex 7
       18.33496213, 56.9226392424, 9.42657752,    !- Vertex 8
       18.75311261, 56.9226392424, 9.21351921,    !- Vertex 9
       19.08495872, 56.9226392424, 8.8816731,     !- Vertex 10
       19.2833255912, 56.9226392424, 8.4923561922;!- Vertex 11

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_0_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_0_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3904300309, 56.9226392424, 8.0127604104,  !- Vertex 1
          16.991701654, 56.9226392424, 9.211139072,  !- Vertex 2
          17.4053173973, 56.9226392424, 9.4218868152;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_0_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_0_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3859075261, 56.9226392424, 8.0082064751,  !- Vertex 1
          16.4624273929, 56.9226392424, 8.4913339524,  !- Vertex 2
          16.984765045, 56.9226392424, 9.2017736493;  !- Vertex 3

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_0_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_0_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3507903495, 56.9226392424, 8.0116390653,  !- Vertex 1
          17.8743075387, 56.9226392424, 9.4965006434,  !- Vertex 2
          18.3337684398, 56.9226392424, 9.4237291893;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_0_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_0_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3565609736, 56.9226392424, 8.00299923,  !- Vertex 1
          16.3863165164, 56.9226392424, 8.00299923,  !- Vertex 2
          17.87143875, 56.9226392424, 9.4965492481;  !- Vertex 3

   ! Atrium Reception, Reception rooflight, External roof - 9° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_1_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.4079153598, 56.9226392464, 9.4265775188,!- Vertex 1
       17.4079153598, 50.9226392464, 9.4265775188,!- Vertex 2
       17.8714387425, 50.9226392464, 9.4999924108,!- Vertex 3
       17.8714387523, 56.9226392464, 9.4999924124;!- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_1_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.4108784248, 56.9196392464, 9.4270468222,  !- Vertex 1
          17.4108784248, 50.9256392464, 9.4270468222,  !- Vertex 2
          17.8684756775, 50.9256392464, 9.4995231074,  !- Vertex 3
          17.8684756873, 56.9196392464, 9.499523109;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 27° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_2_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.9897648842, 56.9226392464, 9.2135192104,!- Vertex 1
       16.9897648753, 50.9226392464, 9.2135192058,!- Vertex 2
       17.4079153601, 50.9226392464, 9.4265775188,!- Vertex 3
       17.4079153601, 56.9226392464, 9.4265775188;!- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_2_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.9924379038, 56.9196392464, 9.2148811819,  !- Vertex 1
          16.9924378949, 50.9256392464, 9.2148811773,  !- Vertex 2
          17.4052423405, 50.9256392464, 9.4252155473,  !- Vertex 3
          17.4052423405, 56.9196392464, 9.4252155473;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 45° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_3_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.6579187713, 56.9226392464, 8.8816731005,!- Vertex 1
       16.6579187783, 50.9226392464, 8.8816731075,!- Vertex 2
       16.9897648749, 50.9226392464, 9.2135192036,!- Vertex 3
       16.9897648819, 56.9226392464, 9.2135192106;!- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_3_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.6600400916, 56.9196392464, 8.8837944208,  !- Vertex 1
          16.6600400987, 50.9256392464, 8.8837944279,  !- Vertex 2
          16.9876435545, 50.9256392464, 9.2113978832,  !- Vertex 3
          16.9876435616, 56.9196392464, 9.2113978903;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 63° Slope 28.22 ft2, Surface Area: 28.22ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_4_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4595519126, 56.9226392464, 8.4923562194,!- Vertex 1
       16.4595518989, 50.9226392464, 8.4923561927,!- Vertex 2
       16.6579187763, 50.9226392464, 8.8816731088,!- Vertex 3
       16.6579187717, 56.9226392464, 8.8816730999;!- Vertex 4

      ! Window, 27.80ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_4_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4609138841, 56.9196392464, 8.4950292389,  !- Vertex 1
          16.4609138705, 50.9256392464, 8.4950292122,  !- Vertex 2
          16.6565568047, 50.9256392464, 8.8790000892,  !- Vertex 3
          16.6565568002, 56.9196392464, 8.8790000803;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 270.0°, Surface Area: 30.21ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Wall_5_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3815702244, 56.9226392464, 7.9999992351,!- Vertex 1
       16.3815702244, 50.9226392464, 7.9999992351,!- Vertex 2
       16.4547373459, 50.9226392464, 8.461958278, !- Vertex 3
       16.4547373459, 56.9226392464, 8.461958278; !- Vertex 4

      ! Window, 29.79ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_5_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3820395277, 56.9196392464, 8.0029623001,  !- Vertex 1
          16.3820395277, 50.9256392464, 8.0029623001,  !- Vertex 2
          16.4542680425, 50.9256392464, 8.458995213,  !- Vertex 3
          16.4542680425, 56.9196392464, 8.458995213;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 270.0°, Surface Area: 1.99ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Wall_5_0_1,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4547373459, 56.9226392464, 8.461958278, !- Vertex 1
       16.4547373459, 50.9226392464, 8.461958278, !- Vertex 2
       16.4595519026, 50.9226392464, 8.4923561942,!- Vertex 3
       16.4595519073, 56.9226392464, 8.4923562238;!- Vertex 4

   ! Atrium Reception, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 90.0°, Surface Area: 30.21ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Wall_7_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.361307267, 50.9226392464, 7.9999992367, !- Vertex 1
       19.3613072686, 56.9226392464, 7.9999992269,!- Vertex 2
       19.2881401466, 56.9226392464, 8.4619582798,!- Vertex 3
       19.2881401482, 50.9226392464, 8.4619582699;!- Vertex 4

      ! Window, 29.79ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight:ReceptionRooflight_Wall_7_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3608379637, 50.9256392464, 8.0029623018,  !- Vertex 1
          19.3608379652, 56.9196392464, 8.0029622919,  !- Vertex 2
          19.28860945, 56.9196392464, 8.4589952147,  !- Vertex 3
          19.2886094515, 50.9256392464, 8.4589952049;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 90.0°, Surface Area: 1.99ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Wall_7_0_1,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2881401482, 50.9226392464, 8.4619582699,!- Vertex 1
       19.2881401466, 56.9226392464, 8.4619582798,!- Vertex 2
       19.2833255899, 56.9226392464, 8.492356196, !- Vertex 3
       19.2833255946, 50.9226392464, 8.4923561663;!- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 63° Slope 28.22 ft2, Surface Area: 28.22ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_8_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2833255995, 50.9226392464, 8.4923561718,!- Vertex 1
       19.2833255859, 56.9226392464, 8.4923561985,!- Vertex 2
       19.0849587188, 56.9226392464, 8.8816730974,!- Vertex 3
       19.0849587188, 50.9226392464, 8.8816730974;!- Vertex 4

      ! Window, 27.80ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_8_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.281963628, 50.9256392464, 8.4950291914,  !- Vertex 1
          19.2819636144, 56.9196392464, 8.4950292181,  !- Vertex 2
          19.0863206903, 56.9196392464, 8.8790000778,  !- Vertex 3
          19.0863206903, 50.9256392464, 8.8790000778;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 45° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_9_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0849587119, 50.9226392464, 8.8816731054,!- Vertex 1
       19.0849587189, 56.9226392464, 8.8816730984,!- Vertex 2
       18.7531126087, 56.9226392464, 9.213519209, !- Vertex 3
       18.7531126158, 50.9226392464, 9.2135192019;!- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_9_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.0828373915, 50.9256392464, 8.8837944258,  !- Vertex 1
          19.0828373986, 56.9196392464, 8.8837944187,  !- Vertex 2
          18.7552339291, 56.9196392464, 9.2113978887,  !- Vertex 3
          18.7552339361, 50.9256392464, 9.2113978816;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 27° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_10_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.7531126165, 50.9226392464, 9.2135192036,!- Vertex 1
       18.7531126076, 56.9226392464, 9.2135192081,!- Vertex 2
       18.3349621323, 56.9226392464, 9.4265775175,!- Vertex 3
       18.3349621323, 50.9226392464, 9.4265775175;!- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_10_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.750439597, 50.9256392464, 9.2148811751,  !- Vertex 1
          18.7504395881, 56.9196392464, 9.2148811796,  !- Vertex 2
          18.3376351519, 56.9196392464, 9.425215546,  !- Vertex 3
          18.3376351519, 50.9256392464, 9.425215546;  !- Vertex 4

   ! Atrium Reception, Reception rooflight, External roof - 9° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight:ReceptionRooflight_Roof_11_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception:Reception,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.3349621269, 50.9226392464, 9.4265775188,!- Vertex 1
       18.3349621368, 56.9226392464, 9.4265775172,!- Vertex 2
       17.8714387545, 56.9226392464, 9.4999924115,!- Vertex 3
       17.8714387446, 50.9226392464, 9.499992413; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight:ReceptionRooflight_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight:ReceptionRooflight_Roof_11_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.3319990619, 50.9256392464, 9.4270468222,  !- Vertex 1
          18.3319990718, 56.9196392464, 9.4270468206,  !- Vertex 2
          17.8744018195, 56.9196392464, 9.499523108,  !- Vertex 3
          17.8744018097, 50.9256392464, 9.4995231096;  !- Vertex 4


! 1F first floor East 1 - Open office
Zone, 1FFirstFloorEast1:OpenOffice,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    958.5132,                                     !- Zone volume
    239.5784,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1FFirstFloorEast1:OpenOffice,   !- Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27363,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27363,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27363,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 27363,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1FFirstFloorEast1:OpenOffice General lighting,  !- Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 1FFirstFloorEast1:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 1FFirstFloorEast1:OpenOffice Infiltration,  !- Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .186378,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F first floor East 1, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Floor_0_0_0,   !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Surface, 0FGroundFloorEast1:OpenOffice_Ceiling_1_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143945, 26.0828963764, 3,              !- Vertex 1
       16.37143845, 26.0828963764, 3,             !- Vertex 2
       16.37143845, 6.1013729464, 3,              !- Vertex 3
       4.38143945, 6.1013729464, 3;               !- Vertex 4

   ! 1F first floor East 1, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      0FGroundFloorEast1:OpenOffice_Ceiling_1_0_10031,  !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Surface, 1FFirstFloorEast1:OpenOffice_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143945, 6.1013729464, 3,               !- Vertex 1
       16.37143845, 6.1013729464, 3,              !- Vertex 2
       16.37143845, 26.0828963764, 3,             !- Vertex 3
       4.38143945, 26.0828963764, 3;              !- Vertex 4

   ! 1F first floor East 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 7.3125
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Partition_1_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_1_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.8714394498, 6.1013729434, 3.0000000029, !- Vertex 1
       16.3714384498, 6.1013729434, 3.0000000029, !- Vertex 2
       16.3714384598, 6.1013729474, 7.9999978029, !- Vertex 3
       14.8714394598, 6.1013729472, 7.7499979729; !- Vertex 4

   ! 1F first floor East 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 7.3125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_1_0_10032,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 1FFirstFloorEast1:OpenOffice_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384498, 6.1013729434, 3.0000000029, !- Vertex 1
       14.8714394498, 6.1013729434, 3.0000000029, !- Vertex 2
       14.8714394598, 6.1013729472, 7.7499979729, !- Vertex 3
       16.3714384598, 6.1013729474, 7.9999978029; !- Vertex 4

   ! 1F first floor East 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 437.63ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Wall_1_1_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394498, 6.1013729434, 3.0000000029,  !- Vertex 1
       14.8714394498, 6.1013729434, 3.0000000029, !- Vertex 2
       14.8714394598, 6.1013729472, 7.7499979729, !- Vertex 3
       4.3814394598, 6.1013729458, 6.0016656503;  !- Vertex 4

      ! Window, 60.92ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorEast1:OpenOffice_Wall_1_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast1:OpenOffice_Wall_1_1_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          10.2535656719, 6.1013729441, 3.8400000029,  !- Vertex 1
          14.2393132316, 6.1013729441, 3.8400000029,  !- Vertex 2
          14.2393132316, 6.1013729452, 5.2600000029,  !- Vertex 3
          10.2535656719, 6.1013729452, 5.2600000029;  !- Vertex 4

   ! 1F first floor East 1, Open office, Wall - 645.60 ft2 - 270.0°, Surface Area: 645.24ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Wall_2_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394543, 26.0828963764, 3.0000000039, !- Vertex 1
       4.3814394543, 6.1013729464, 3.0000000039,  !- Vertex 2
       4.3814394556, 6.1013729464, 5.999998984,   !- Vertex 3
       4.3814394556, 26.0828963764, 5.9999991539; !- Vertex 4

      ! Window, 59.86ft2 X 3 
      FenestrationSurface:Detailed, 1FFirstFloorEast1:OpenOffice_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast1:OpenOffice_Wall_2_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          4.3814394546, 11.3931119049, 3.8400000039,  !- Vertex 1
          4.3814394546, 7.4768084645, 3.8400000039,  !- Vertex 2
          4.3814394553, 7.4768084645, 5.2600000039,  !- Vertex 3
          4.3814394553, 11.3931119049, 5.2600000039;  !- Vertex 4

   ! 1F first floor East 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_2_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384536, 6.1013729436, 2.9999999978, !- Vertex 1
       16.3714384718, 9.0928963836, 2.9999999978, !- Vertex 2
       16.3714386028, 9.0928963936, 7.9999988478, !- Vertex 3
       16.3714385847, 6.1013729436, 7.9999986085; !- Vertex 4

   ! 1F first floor East 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_2_0_10033,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 1FFirstFloorEast1:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384718, 9.0928963836, 2.9999999978, !- Vertex 1
       16.3714384536, 6.1013729436, 2.9999999978, !- Vertex 2
       16.3714385847, 6.1013729436, 7.9999986085, !- Vertex 3
       16.3714386028, 9.0928963936, 7.9999988478; !- Vertex 4

   ! 1F first floor East 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Partition_3_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_4_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384718, 9.0928963836, 2.9999999978, !- Vertex 1
       16.3714385746, 26.0828963836, 2.9999999978,!- Vertex 2
       16.3714387057, 26.0828963736, 7.9999989877,!- Vertex 3
       16.3714386028, 9.0928963836, 7.9999988478; !- Vertex 4

   ! 1F first floor East 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation1:Circulation_Partition_4_0_10034,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, 1FFirstFloorEast1:OpenOffice_Partition_3_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714385746, 26.0828963836, 2.9999999978,!- Vertex 1
       16.3714384718, 9.0928963836, 2.9999999978, !- Vertex 2
       16.3714386028, 9.0928963836, 7.9999988478, !- Vertex 3
       16.3714387057, 26.0828963736, 7.9999989877;!- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, 1FFirstFloorEast1:OpenOffice_Partition_3_1_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         1FFirstFloorEast1:OpenOffice_Partition_3_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_4_0_0_0_0_0_Win_10036,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384891, 9.6227863836, 3.5401099978,  !- Vertex 1
          16.3714385855, 25.5427863836, 3.5401099978,  !- Vertex 2
          16.3714386882, 25.5427863836, 7.4601099978,  !- Vertex 3
          16.3714385919, 9.6227863836, 7.4601099978;  !- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_4_0_0_0_0_0_Win_10036,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation1:Circulation_Partition_4_0_10034,  !- Base surface
         1FFirstFloorEast1:OpenOffice_Partition_3_1_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          16.3714385855, 25.5427863836, 3.5401099978,  !- Vertex 1
          16.3714384891, 9.6227863836, 3.5401099978,  !- Vertex 2
          16.3714385919, 9.6227863836, 7.4601099978,  !- Vertex 3
          16.3714386882, 25.5427863836, 7.4601099978;  !- Vertex 4

   ! 1F first floor East 1, Open office, Wall - 516.34 ft2 - 0.0°, Surface Area: 516.34ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Wall_4_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384576, 26.0828963792, 3.0000000005,!- Vertex 1
       4.3814394576, 26.08289638, 3.0000000005,   !- Vertex 2
       4.3814394576, 26.0828963792, 6.0016658171, !- Vertex 3
       16.3714387076, 26.0828963778, 7.9999989905;!- Vertex 4

      ! Window, 72.10ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorEast1:OpenOffice_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorEast1:OpenOffice_Wall_4_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          9.7399380621, 26.0828963794, 3.8400000005,  !- Vertex 1
          5.0229403731, 26.0828963797, 3.8400000005,  !- Vertex 2
          5.0229403731, 26.0828963793, 5.2600000005,  !- Vertex 3
          9.7399380621, 26.082896379, 5.2600000005;  !- Vertex 4

   ! 1F first floor East 1, Open office, External roof - 9° Slope 2614.37 ft2, Surface Area: 2614.37ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorEast1:OpenOffice_Roof_5_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      1FFirstFloorEast1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394578, 26.0828963745, 6.0016658176, !- Vertex 1
       4.381439451, 6.1013729445, 6.0016656729,   !- Vertex 2
       16.3714384641, 6.1013729514, 7.9999988295, !- Vertex 3
       16.3714387065, 26.0828963814, 7.9999990135;!- Vertex 4


! 1F first floor West 1 - Open office
Zone, 1FFirstFloorWest1:OpenOffice,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    958.5132,                                     !- Zone volume
    239.5784,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1FFirstFloorWest1:OpenOffice,   !- Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27379,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27379,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27379,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 27379,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1FFirstFloorWest1:OpenOffice General lighting,  !- Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 1FFirstFloorWest1:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 1FFirstFloorWest1:OpenOffice Infiltration,  !- Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .186378,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F first floor West 1, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Floor_0_0_0,   !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Surface, 0FGroundFloorWest1:OpenOffice_Ceiling_1_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 26.0828963864, 3,             !- Vertex 1
       31.36143945, 26.0828963764, 3,             !- Vertex 2
       31.36143945, 6.1013729464, 3,              !- Vertex 3
       19.37144046, 6.1013729464, 3;              !- Vertex 4

   ! 1F first floor West 1, Open office, Floor - 2578.80 ft2, Surface Area: 239.5784 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      0FGroundFloorWest1:OpenOffice_Ceiling_1_0_10036,  !- Surface name
      Ceiling, Project internal floor_Rev,        !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Surface, 1FFirstFloorWest1:OpenOffice_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 6.1013729464, 3,              !- Vertex 1
       31.36143945, 6.1013729464, 3,              !- Vertex 2
       31.36143945, 26.0828963764, 3,             !- Vertex 3
       19.37144046, 26.0828963864, 3;             !- Vertex 4

   ! 1F first floor West 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 7.3125
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Partition_1_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_6_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404502, 6.1013729432, 3.0000000029, !- Vertex 1
       20.8714394502, 6.1013729433, 3.0000000029, !- Vertex 2
       20.8714394502, 6.101372947, 7.7499981629,  !- Vertex 3
       19.3714404502, 6.1013729472, 7.9999988229; !- Vertex 4

   ! 1F first floor West 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 7.3125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_6_0_10037,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 1FFirstFloorWest1:OpenOffice_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.8714394502, 6.1013729433, 3.0000000029, !- Vertex 1
       19.3714404502, 6.1013729432, 3.0000000029, !- Vertex 2
       19.3714404502, 6.1013729472, 7.9999988229, !- Vertex 3
       20.8714394502, 6.101372947, 7.7499981629;  !- Vertex 4

   ! 1F first floor West 1, Open office, Wall - 516.34 ft2 - 180.0°, Surface Area: 437.63ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Wall_1_1_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.8714394502, 6.1013729433, 3.0000000029, !- Vertex 1
       31.3614394502, 6.1013729433, 3.0000000029, !- Vertex 2
       31.3614394502, 6.1013729457, 6.0016651729, !- Vertex 3
       20.8714394502, 6.101372947, 7.7499981629;  !- Vertex 4

      ! Window, 60.92ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorWest1:OpenOffice_Wall_1_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest1:OpenOffice_Wall_1_1_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          26.7435656639, 6.1013729439, 3.8400000029,  !- Vertex 1
          30.7293132364, 6.101372944, 3.8400000029,  !- Vertex 2
          30.7293132364, 6.1013729451, 5.2600000029,  !- Vertex 3
          26.7435656639, 6.1013729451, 5.2600000029;  !- Vertex 4

   ! 1F first floor West 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Partition_2_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_7_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404349, 9.0928963845, 3.0000000025, !- Vertex 1
       19.3714404535, 6.1013729445, 3.0000000025, !- Vertex 2
       19.3714403291, 6.1013729445, 7.9999988231, !- Vertex 3
       19.3714403105, 9.0928963845, 7.9999989429; !- Vertex 4

   ! 1F first floor West 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 14.9576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_7_0_10038,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 1FFirstFloorWest1:OpenOffice_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404535, 6.1013729445, 3.0000000025, !- Vertex 1
       19.3714404349, 9.0928963845, 3.0000000025, !- Vertex 2
       19.3714403105, 9.0928963845, 7.9999989429, !- Vertex 3
       19.3714403291, 6.1013729445, 7.9999988231; !- Vertex 4

   ! 1F first floor West 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Partition_2_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_2_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714403292, 26.0828963845, 3.0000000025,!- Vertex 1
       19.3714404349, 9.0928963845, 3.0000000025, !- Vertex 2
       19.3714403105, 9.0928963845, 7.9999989429, !- Vertex 3
       19.3714402048, 26.0828963845, 7.9999995125;!- Vertex 4

   ! 1F first floor West 1, Open office, Partition - 1075.40 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.5436 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation1:Circulation_Partition_2_0_10039,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, 1FFirstFloorWest1:OpenOffice_Partition_2_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404349, 9.0928963845, 3.0000000025, !- Vertex 1
       19.3714403292, 26.0828963845, 3.0000000025,!- Vertex 2
       19.3714402048, 26.0828963845, 7.9999995125,!- Vertex 3
       19.3714403105, 9.0928963845, 7.9999989429; !- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, 1FFirstFloorWest1:OpenOffice_Partition_2_1_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         1FFirstFloorWest1:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_2_0_0_0_0_0_Win_10041,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714403191, 25.5427863845, 3.5401100025,  !- Vertex 1
          19.3714404182, 9.6227863845, 3.5401100025,  !- Vertex 2
          19.3714403206, 9.6227863845, 7.4601100025,  !- Vertex 3
          19.3714402216, 25.5427863845, 7.4601100025;  !- Vertex 4

      ! Window, 671.74ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_2_0_0_0_0_0_Win_10041,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation1:Circulation_Partition_2_0_10039,  !- Base surface
         1FFirstFloorWest1:OpenOffice_Partition_2_1_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          19.3714404182, 9.6227863845, 3.5401100025,  !- Vertex 1
          19.3714403191, 25.5427863845, 3.5401100025,  !- Vertex 2
          19.3714402216, 25.5427863845, 7.4601100025,  !- Vertex 3
          19.3714403206, 9.6227863845, 7.4601100025;  !- Vertex 4

   ! 1F first floor West 1, Open office, Wall - 645.60 ft2 - 90.0°, Surface Area: 645.24ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Wall_3_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394539, 6.1013729464, 3.0000000009, !- Vertex 1
       31.3614394539, 26.0828963764, 3.0000000009,!- Vertex 2
       31.3614394545, 26.0828963864, 5.9999991608,!- Vertex 3
       31.3614394545, 6.1013729464, 5.999998991;  !- Vertex 4

      ! Window, 59.86ft2 X 3 
      FenestrationSurface:Detailed, 1FFirstFloorWest1:OpenOffice_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest1:OpenOffice_Wall_3_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          31.3614394541, 20.791157419, 3.8400000009,  !- Vertex 1
          31.3614394541, 24.7074608738, 3.8400000009,  !- Vertex 2
          31.3614394544, 24.7074608738, 5.2600000009,  !- Vertex 3
          31.3614394544, 20.791157419, 5.2600000009;  !- Vertex 4

   ! 1F first floor West 1, Open office, Wall - 516.34 ft2 - 0.0°, Surface Area: 516.34ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Wall_4_0_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394533, 26.08289638, 2.9999999967,  !- Vertex 1
       19.3714404533, 26.0828963824, 2.9999999967,!- Vertex 2
       19.3714402033, 26.0828963863, 7.9999995167,!- Vertex 3
       31.3614394533, 26.0828963824, 6.0016658242;!- Vertex 4

      ! Window, 72.10ft2 X 2 
      FenestrationSurface:Detailed, 1FFirstFloorWest1:OpenOffice_Wall_4_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         1FFirstFloorWest1:OpenOffice_Wall_4_0_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          24.7299391807, 26.082896382, 3.8399999967,  !- Vertex 1
          20.0129411659, 26.0828963829, 3.8399999967,  !- Vertex 2
          20.0129411659, 26.082896384, 5.2599999967,  !- Vertex 3
          24.7299391807, 26.0828963831, 5.2599999967;  !- Vertex 4

   ! 1F first floor West 1, Open office, External roof - 9° Slope 2614.37 ft2, Surface Area: 2614.37ft2
   BuildingSurface:Detailed,                      !- Surface
      1FFirstFloorWest1:OpenOffice_Roof_5_0_0,    !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      1FFirstFloorWest1:OpenOffice,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394583, 6.1013729481, 6.0016651717, !- Vertex 1
       31.3614394527, 26.0828963781, 6.0016658276,!- Vertex 2
       19.3714402044, 26.0828963864, 7.9999995162,!- Vertex 3
       19.3714404547, 6.1013729464, 7.9999988194; !- Vertex 4


! 0F ground floor West 1 - Open office
Zone, 0FGroundFloorWest1:OpenOffice,              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    719.0852,                                     !- Zone volume
    239.6951,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 0FGroundFloorWest1:OpenOffice,  !- Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27395,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27395,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27395,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 27395,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 0FGroundFloorWest1:OpenOffice General lighting,  !- Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 0FGroundFloorWest1:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 0FGroundFloorWest1:OpenOffice Infiltration,  !- Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .139822,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 0F ground floor West 1, Open office, Ground floor - 2580.06 ft2 (Ground), Surface Area: 2580.06ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 26.0928963764, 0,             !- Vertex 1
       31.36143945, 26.0928963764, 0,             !- Vertex 2
       31.36143946, 6.1016463764, 0,              !- Vertex 3
       19.37144046, 6.1016463864, 0;              !- Vertex 4

   ! 0F ground floor West 1, Open office, Wall - 645.55 ft2 - 90.0°, Surface Area: 645.55ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Wall_2_0_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.3614394556, 6.1016463764, 0,            !- Vertex 1
       31.3614394556, 26.0928963764, 0,           !- Vertex 2
       31.3614394556, 26.0928963764, 3,           !- Vertex 3
       31.3614394556, 6.1016463764, 3;            !- Vertex 4

      ! Window, 59.89ft2 X 3 
      FenestrationSurface:Detailed, 0FGroundFloorWest1:OpenOffice_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorWest1:OpenOffice_Wall_2_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          31.3614394556, 20.798563043, .84,       !- Vertex 1
          31.3614394556, 24.716813043, .84,       !- Vertex 2
          31.3614394556, 24.716813043, 2.26,      !- Vertex 3
          31.3614394556, 20.798563043, 2.26;      !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Surface, Block1:Zone1_Partition_3_0_10041,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.36143945, 26.0928963802, 0,             !- Vertex 1
       19.37144046, 26.0928963802, 0,             !- Vertex 2
       19.37144046, 26.0928963802, 3,             !- Vertex 3
       31.36143945, 26.0928963802, 3;             !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_3_0_10041,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, 0FGroundFloorWest1:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.37144046, 26.0928963802, 0,             !- Vertex 1
       31.36143945, 26.0928963802, 0,             !- Vertex 2
       31.36143945, 26.0928963802, 3,             !- Vertex 3
       19.37144046, 26.0928963802, 3;             !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Partition_4_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Surface, AtriumReception1:Reception_Partition_7_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 9.0928963864, 0,            !- Vertex 1
       19.3714404568, 6.1016463864, 0,            !- Vertex 2
       19.3714404568, 6.1016463864, 3,            !- Vertex 3
       19.3714404568, 9.0928963864, 3;            !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_7_0_10042,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 0FGroundFloorWest1:OpenOffice_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 6.1016463864, 0,            !- Vertex 1
       19.3714404568, 9.0928963864, 0,            !- Vertex 2
       19.3714404568, 9.0928963864, 3,            !- Vertex 3
       19.3714404568, 6.1016463864, 3;            !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4272
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Partition_4_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_2_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 26.0928963764, 0,           !- Vertex 1
       19.3714404568, 9.0928963764, 0,            !- Vertex 2
       19.3714404568, 9.0928963764, 3,            !- Vertex 3
       19.3714404568, 26.0928963764, 3;           !- Vertex 4

   ! 0F ground floor West 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4272 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation1:Circulation_Partition_2_0_10043,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, 0FGroundFloorWest1:OpenOffice_Partition_4_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714404568, 9.0928963764, 0,            !- Vertex 1
       19.3714404568, 26.0928963764, 0,           !- Vertex 2
       19.3714404568, 26.0928963764, 3,           !- Vertex 3
       19.3714404568, 9.0928963764, 3;            !- Vertex 4

      ! Door, 21.53ft2
      FenestrationSurface:Detailed, 0FGroundFloorWest1:OpenOffice_Partition_4_1_0_2_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         0FGroundFloorWest1:OpenOffice_Partition_4_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_2_0_0_1_0_1_Door_10045,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 18.0928963764, .05111,   !- Vertex 1
          19.3714404568, 17.0928963764, .05111,   !- Vertex 2
          19.3714404568, 17.0928963764, 2.05111,  !- Vertex 3
          19.3714404568, 18.0928963764, 2.05111;  !- Vertex 4

      ! Door, 21.53ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_2_0_0_1_0_1_Door_10045,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         CoreCirculation1:Circulation_Partition_2_0_10043,  !- Base surface
         0FGroundFloorWest1:OpenOffice_Partition_4_1_0_2_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 17.0928963764, .05111,   !- Vertex 1
          19.3714404568, 18.0928963764, .05111,   !- Vertex 2
          19.3714404568, 18.0928963764, 2.05111,  !- Vertex 3
          19.3714404568, 17.0928963764, 2.05111;  !- Vertex 4

      ! Window, 143.01ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorWest1:OpenOffice_Partition_4_1_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         0FGroundFloorWest1:OpenOffice_Partition_4_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_2_0_0_3_0_3_Win_10046,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 16.5528963764, .54011,   !- Vertex 1
          19.3714404568, 9.6328963764, .54011,    !- Vertex 2
          19.3714404568, 9.6328963764, 2.46011,   !- Vertex 3
          19.3714404568, 16.5528963764, 2.46011;  !- Vertex 4

      ! Window, 143.01ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_2_0_0_3_0_3_Win_10046,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation1:Circulation_Partition_2_0_10043,  !- Base surface
         0FGroundFloorWest1:OpenOffice_Partition_4_1_0_0_0_2_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          2,                                      !- Multiplier
         4,                                       !- Number vertices
          19.3714404568, 9.6328963764, .54011,    !- Vertex 1
          19.3714404568, 16.5528963764, .54011,   !- Vertex 2
          19.3714404568, 16.5528963764, 2.46011,  !- Vertex 3
          19.3714404568, 9.6328963764, 2.46011;   !- Vertex 4

   ! 0F ground floor West 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 4.5
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Partition_5_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Surface, AtriumReception1:Reception_Partition_6_0_10046,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.371440463, 6.1016463847, 0,             !- Vertex 1
       20.871439453, 6.1016463842, 0,             !- Vertex 2
       20.871439453, 6.1016463842, 3,             !- Vertex 3
       19.371440463, 6.1016463847, 3;             !- Vertex 4

   ! 0F ground floor West 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 4.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_6_0_10046,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 0FGroundFloorWest1:OpenOffice_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.871439453, 6.1016463842, 0,             !- Vertex 1
       19.371440463, 6.1016463847, 0,             !- Vertex 2
       19.371440463, 6.1016463847, 3,             !- Vertex 3
       20.871439453, 6.1016463842, 3;             !- Vertex 4

   ! 0F ground floor West 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 338.74ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorWest1:OpenOffice_Wall_5_1_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorWest1:OpenOffice,              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.871439453, 6.1016463842, 0,             !- Vertex 1
       31.361439453, 6.1016463809, 0,             !- Vertex 2
       31.361439453, 6.1016463809, 3,             !- Vertex 3
       20.871439453, 6.1016463842, 3;             !- Vertex 4

      ! Window, 46.88ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorWest1:OpenOffice_Wall_5_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorWest1:OpenOffice_Wall_5_1_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          27.202939453, 6.1016463822, .84,        !- Vertex 1
          30.269939453, 6.1016463812, .84,        !- Vertex 2
          30.269939453, 6.1016463812, 2.26,       !- Vertex 3
          27.202939453, 6.1016463822, 2.26;       !- Vertex 4


! 0F ground floor East 1 - Open office
Zone, 0FGroundFloorEast1:OpenOffice,              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    719.0852,                                     !- Zone volume
    239.6951,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 0FGroundFloorEast1:OpenOffice,  !- Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27411,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27411,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27411,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 27411,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 0FGroundFloorEast1:OpenOffice General lighting,  !- Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Office_CellOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, 0FGroundFloorEast1:OpenOffice Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, 0FGroundFloorEast1:OpenOffice Infiltration,  !- Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .139822,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 0F ground floor East 1, Open office, Ground floor - 2580.06 ft2 (Ground), Surface Area: 2580.06ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.38143946, 26.0928963864, 0,              !- Vertex 1
       16.37143846, 26.0928963764, 0,             !- Vertex 2
       16.37143846, 6.1016463764, 0,              !- Vertex 3
       4.38143946, 6.1016463864, 0;               !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Partition_2_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Surface, AtriumReception1:Reception_Partition_2_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 6.1016463764, 0,            !- Vertex 1
       16.3714384568, 9.0928963864, 0,            !- Vertex 2
       16.3714384568, 9.0928963864, 3,            !- Vertex 3
       16.3714384568, 6.1016463764, 3;            !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 8.9738 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_2_0_10047,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 0FGroundFloorEast1:OpenOffice_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 9.0928963864, 0,            !- Vertex 1
       16.3714384568, 6.1016463764, 0,            !- Vertex 2
       16.3714384568, 6.1016463764, 3,            !- Vertex 3
       16.3714384568, 9.0928963864, 3;            !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4392
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Partition_2_1_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_4_0_10048,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 9.0928963864, 0,            !- Vertex 1
       16.3714384568, 26.0928963764, 0,           !- Vertex 2
       16.3714384568, 26.0928963764, 3,           !- Vertex 3
       16.3714384568, 9.0928963864, 3;            !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 645.55 ft2 (Atrium Reception 1, Reception, Core circulation 1, Circulation), Surface Area: 22.4392 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CoreCirculation1:Circulation_Partition_4_0_10048,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, 0FGroundFloorEast1:OpenOffice_Partition_2_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384568, 26.0928963764, 0,           !- Vertex 1
       16.3714384568, 9.0928963864, 0,            !- Vertex 2
       16.3714384568, 9.0928963864, 3,            !- Vertex 3
       16.3714384568, 26.0928963764, 3;           !- Vertex 4

      ! Door, 21.40ft2
      FenestrationSurface:Detailed, 0FGroundFloorEast1:OpenOffice_Partition_2_1_0_2_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         0FGroundFloorEast1:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_4_0_0_1_0_1_Door_10050,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 17.0948963764, .00211,   !- Vertex 1
          16.3714384568, 18.0908963764, .00211,   !- Vertex 2
          16.3714384568, 18.0908963764, 1.99811,  !- Vertex 3
          16.3714384568, 17.0948963764, 1.99811;  !- Vertex 4

      ! Door, 21.40ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_4_0_0_1_0_1_Door_10050,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         CoreCirculation1:Circulation_Partition_4_0_10048,  !- Base surface
         0FGroundFloorEast1:OpenOffice_Partition_2_1_0_2_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 18.0908963764, .00211,   !- Vertex 1
          16.3714384568, 17.0948963764, .00211,   !- Vertex 2
          16.3714384568, 17.0948963764, 1.99811,  !- Vertex 3
          16.3714384568, 18.0908963764, 1.99811;  !- Vertex 4

      ! Window, 143.01ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorEast1:OpenOffice_Partition_2_1_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         0FGroundFloorEast1:OpenOffice_Partition_2_1_0,  !- Base surface
         CoreCirculation1:Circulation_Partition_4_0_0_3_0_3_Win_10051,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 9.6328963764, .54011,    !- Vertex 1
          16.3714384568, 16.5528963764, .54011,   !- Vertex 2
          16.3714384568, 16.5528963764, 2.46011,  !- Vertex 3
          16.3714384568, 9.6328963764, 2.46011;   !- Vertex 4

      ! Window, 143.01ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_4_0_0_3_0_3_Win_10051,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         CoreCirculation1:Circulation_Partition_4_0_10048,  !- Base surface
         0FGroundFloorEast1:OpenOffice_Partition_2_1_0_0_0_2_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          2,                                      !- Multiplier
         4,                                       !- Number vertices
          16.3714384568, 16.5528963764, .54011,   !- Vertex 1
          16.3714384568, 9.6328963764, .54011,    !- Vertex 2
          16.3714384568, 9.6328963764, 2.46011,   !- Vertex 3
          16.3714384568, 16.5528963764, 2.46011;  !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Surface, Block1:Zone1_Partition_3_0_10051,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714384593, 26.0928963802, 0,           !- Vertex 1
       4.3814394593, 26.0928963839, 0,            !- Vertex 2
       4.3814394593, 26.0928963839, 3,            !- Vertex 3
       16.3714384593, 26.0928963802, 3;           !- Vertex 4

   ! 0F ground floor East 1, Open office, Partition - 387.18 ft2 (Block 1, Zone 1), Surface Area: 35.97 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_3_0_10051,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, 0FGroundFloorEast1:OpenOffice_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394593, 26.0928963839, 0,            !- Vertex 1
       16.3714384593, 26.0928963802, 0,           !- Vertex 2
       16.3714384593, 26.0928963802, 3,           !- Vertex 3
       4.3814394593, 26.0928963839, 3;            !- Vertex 4

   ! 0F ground floor East 1, Open office, Wall - 645.55 ft2 - 270.0°, Surface Area: 645.55ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Wall_4_0_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.3814394568, 26.0928963864, 0,            !- Vertex 1
       4.3814394568, 6.1016463864, 0,             !- Vertex 2
       4.3814394568, 6.1016463864, 3,             !- Vertex 3
       4.3814394568, 26.0928963864, 3;            !- Vertex 4

      ! Window, 59.89ft2 X 3 
      FenestrationSurface:Detailed, 0FGroundFloorEast1:OpenOffice_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorEast1:OpenOffice_Wall_4_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
          4.3814394568, 11.3959797197, .84,       !- Vertex 1
          4.3814394568, 7.4777297197, .84,        !- Vertex 2
          4.3814394568, 7.4777297197, 2.26,       !- Vertex 3
          4.3814394568, 11.3959797197, 2.26;      !- Vertex 4

   ! 0F ground floor East 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 4.5
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Partition_5_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Surface, AtriumReception1:Reception_Partition_1_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.871439453, 6.1016463814, 0,             !- Vertex 1
       16.371438453, 6.1016463809, 0,             !- Vertex 2
       16.371438453, 6.1016463809, 3,             !- Vertex 3
       14.871439453, 6.1016463814, 3;             !- Vertex 4

   ! 0F ground floor East 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 4.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_1_0_10052,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, 0FGroundFloorEast1:OpenOffice_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.371438453, 6.1016463809, 0,             !- Vertex 1
       14.871439453, 6.1016463814, 0,             !- Vertex 2
       14.871439453, 6.1016463814, 3,             !- Vertex 3
       16.371438453, 6.1016463809, 3;             !- Vertex 4

   ! 0F ground floor East 1, Open office, Wall - 387.18 ft2 - 180.0°, Surface Area: 338.74ft2
   BuildingSurface:Detailed,                      !- Surface
      0FGroundFloorEast1:OpenOffice_Wall_5_1_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      0FGroundFloorEast1:OpenOffice,              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.381439453, 6.1016463847, 0,              !- Vertex 1
       14.871439453, 6.1016463814, 0,             !- Vertex 2
       14.871439453, 6.1016463814, 3,             !- Vertex 3
       4.381439453, 6.1016463847, 3;              !- Vertex 4

      ! Window, 46.88ft2 X 2 
      FenestrationSurface:Detailed, 0FGroundFloorEast1:OpenOffice_Wall_5_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         0FGroundFloorEast1:OpenOffice_Wall_5_1_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          10.712939453, 6.1016463827, .84,        !- Vertex 1
          13.779939453, 6.1016463817, .84,        !- Vertex 2
          13.779939453, 6.1016463817, 2.26,       !- Vertex 3
          10.712939453, 6.1016463827, 2.26;       !- Vertex 4


! Core circulation 1 - Circulation
Zone, CoreCirculation1:Circulation,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    466.7148,                                     !- Zone volume
    51.5191,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People CoreCirculation1:Circulation,   !- Name
      CoreCirculation1:Circulation,               !- Zone Name
      Office_Circulation_Occ,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27427,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27427,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27427,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 27427,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, CoreCirculation1:Circulation General lighting,  !- Name
      CoreCirculation1:Circulation,               !- Zone Name
      Office_Circulation_Light,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, CoreCirculation1:Circulation Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      CoreCirculation1:Circulation,               !- Zone Name
      Office_Circulation_Equip,                   !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, CoreCirculation1:Circulation Infiltration,  !- Name
      CoreCirculation1:Circulation,               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .09075,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Core circulation 1, Circulation, Ground floor - 548.76 ft2 (Ground), Surface Area: 548.76ft2
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation1:Circulation_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.37144046, 26.0866463864, 0,             !- Vertex 1
       19.37143846, 26.0866463764, 0,             !- Vertex 2
       19.37143846, 9.0928963764, 0,              !- Vertex 3
       16.37144046, 9.0928963864, 0;              !- Vertex 4

   ! Core circulation 1, Circulation, Wall - 258.33 ft2 - 0.0°, Surface Area: 6.8124
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation1:Circulation_Partition_3_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, Block1:Zone1_Partition_3_0_10053,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714384595, 26.0866463802, 0,           !- Vertex 1
       16.3714404595, 26.0866463837, 0,           !- Vertex 2
       16.3714404595, 26.0866463837, 3,           !- Vertex 3
       19.3714384595, 26.0866463802, 3;           !- Vertex 4

   ! Core circulation 1, Circulation, Wall - 258.33 ft2 - 0.0°, Surface Area: 6.8124 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Zone1_Partition_3_0_10053,           !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714404595, 26.0866463837, 0,           !- Vertex 1
       19.3714384595, 26.0866463802, 0,           !- Vertex 2
       19.3714384595, 26.0866463802, 3,           !- Vertex 3
       16.3714404595, 26.0866463837, 3;           !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         CoreCirculation1:Circulation_Partition_3_0_0,  !- Base surface
         Block1:Zone1_Partition_3_0_0_0_0_0_Door_10055,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.2644384595, 26.0866463803, .002,     !- Vertex 1
          18.1684384595, 26.0866463816, .002,     !- Vertex 2
          18.1684384595, 26.0866463816, 1.998,    !- Vertex 3
          19.2644384595, 26.0866463803, 1.998;    !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, Block1:Zone1_Partition_3_0_0_0_0_0_Door_10055,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:Zone1_Partition_3_0_10053,        !- Base surface
         CoreCirculation1:Circulation_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.1684384595, 26.0866463816, .002,     !- Vertex 1
          19.2644384595, 26.0866463803, .002,     !- Vertex 2
          19.2644384595, 26.0866463803, 1.998,    !- Vertex 3
          18.1684384595, 26.0866463816, 1.998;    !- Vertex 4

   ! Core circulation 1, Circulation, Wall - 258.33 ft2 - 0.0°, Surface Area: 161.46ft2
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation1:Circulation_Wall_3_1_0,    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714384595, 26.0866463802, 3,           !- Vertex 1
       16.3714404595, 26.0866463837, 3,           !- Vertex 2
       16.3714404595, 26.0866463837, 8,           !- Vertex 3
       19.3714384595, 26.0866463802, 8;           !- Vertex 4

      ! Window, 160.94ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Wall_3_1_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         CoreCirculation1:Circulation_Wall_3_1_0, !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3684384595, 26.0866463802, 3.003,    !- Vertex 1
          16.3744404595, 26.0866463837, 3.003,    !- Vertex 2
          16.3744404595, 26.0866463837, 7.997,    !- Vertex 3
          19.3684384595, 26.0866463802, 7.997;    !- Vertex 4

   ! Core circulation 1, Circulation, Partition - 258.33 ft2 (Atrium Reception 1, Reception), Surface Area: 21.8124
   BuildingSurface:Detailed,                      !- Surface
      CoreCirculation1:Circulation_Partition_5_0_0,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_8_0_10055,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       16.3714404593, 9.0928963837, 0,            !- Vertex 1
       19.3714384593, 9.0928963802, 0,            !- Vertex 2
       19.3714384593, 9.0928963802, 7.99999923,   !- Vertex 3
       16.3714404593, 9.0928963837, 7.99999923;   !- Vertex 4

   ! Core circulation 1, Circulation, Partition - 258.33 ft2 (Atrium Reception 1, Reception), Surface Area: 21.8124 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_8_0_10055,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, CoreCirculation1:Circulation_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3714384593, 9.0928963802, 0,            !- Vertex 1
       16.3714404593, 9.0928963837, 0,            !- Vertex 2
       16.3714404593, 9.0928963837, 7.99999923,   !- Vertex 3
       19.3714384593, 9.0928963802, 7.99999923;   !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, CoreCirculation1:Circulation_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         CoreCirculation1:Circulation_Partition_5_0_0,  !- Base surface
         AtriumReception1:Reception_Partition_8_0_0_0_0_0_Door_10057,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4784404593, 9.0928963836, .002,      !- Vertex 1
          17.5744404593, 9.0928963823, .002,      !- Vertex 2
          17.5744404593, 9.0928963823, 1.998,     !- Vertex 3
          16.4784404593, 9.0928963836, 1.998;     !- Vertex 4

      ! Door, 23.55ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Partition_8_0_0_0_0_0_Door_10057,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         AtriumReception1:Reception_Partition_8_0_10055,  !- Base surface
         CoreCirculation1:Circulation_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.5744404593, 9.0928963823, .002,      !- Vertex 1
          16.4784404593, 9.0928963836, .002,      !- Vertex 2
          16.4784404593, 9.0928963836, 1.998,     !- Vertex 3
          17.5744404593, 9.0928963823, 1.998;     !- Vertex 4

   ! Core circulation 1, Core rooflight, Wall - 37.32 ft2 - 360.0°, Surface Area: 37.32ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Wall_0_0_0,        !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      11,                                         !- Number vertices
       19.36130869, 26.0828963803, 7.99999923,    !- Vertex 1
       16.38157165, 26.0828963803, 7.99999923,    !- Vertex 2
       16.45955333, 26.0828963803, 8.49235621,    !- Vertex 3
       16.65792019, 26.0828963803, 8.8816731,     !- Vertex 4
       16.9897663, 26.0828963803, 9.21351921,     !- Vertex 5
       17.40791678, 26.0828963803, 9.42657752,    !- Vertex 6
       17.871440165, 26.0828963803, 9.4999924092, !- Vertex 7
       18.33496355, 26.0828963803, 9.42657752,    !- Vertex 8
       18.75311403, 26.0828963803, 9.21351921,    !- Vertex 9
       19.08496014, 26.0828963803, 8.8816731,     !- Vertex 10
       19.2833270112, 26.0828963803, 8.4923561922;!- Vertex 11

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_0_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_0_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3920885605, 26.0828963803, 8.0116390653,  !- Vertex 1
          17.4091104702, 26.0828963803, 9.4237291893,  !- Vertex 2
          17.8685713713, 26.0828963803, 9.4965006434;  !- Vertex 3

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_0_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_0_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3904314509, 26.0828963803, 8.0127604104,  !- Vertex 1
          16.991703074, 26.0828963803, 9.211139072,  !- Vertex 2
          17.4053188173, 26.0828963803, 9.4218868152;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_0_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_0_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3859089461, 26.0828963803, 8.0082064751,  !- Vertex 1
          16.4624288129, 26.0828963803, 8.4913339524,  !- Vertex 2
          16.984766465, 26.0828963803, 9.2017736493;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_0_0_0_6_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_0_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3565624036, 26.0828963803, 8.00299923,  !- Vertex 1
          16.3863179364, 26.0828963803, 8.00299923,  !- Vertex 2
          17.87144016, 26.0828963803, 9.4965492481;  !- Vertex 3

   ! Core circulation 1, Core rooflight, External roof - 27° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_1_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.9897663077, 26.0828963764, 9.2135192098,!- Vertex 1
       16.9897662988, 9.1028963764, 9.2135192053, !- Vertex 2
       17.4079167832, 9.1028963764, 9.426577519,  !- Vertex 3
       17.4079167832, 26.0828963764, 9.426577519; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_1_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.9924393273, 26.0798963764, 9.2148811813,  !- Vertex 1
          16.9924393184, 9.1058963764, 9.2148811768,  !- Vertex 2
          17.4052437636, 9.1058963764, 9.4252155475,  !- Vertex 3
          17.4052437636, 26.0798963764, 9.4252155475;  !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 9° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_2_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.4079167786, 26.0828963764, 9.4265775171,!- Vertex 1
       17.4079167786, 9.1028963764, 9.4265775171, !- Vertex 2
       17.8714401609, 9.1028963764, 9.4999924109, !- Vertex 3
       17.8714401609, 26.0828963764, 9.4999924109;!- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_2_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.4108798436, 26.0798963764, 9.4270468205,  !- Vertex 1
          17.4108798436, 9.1058963764, 9.4270468205,  !- Vertex 2
          17.8684770959, 9.1058963764, 9.4995231075,  !- Vertex 3
          17.8684770959, 26.0798963764, 9.4995231075;  !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 45° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_3_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.6579201921, 26.0828963764, 8.8816730967,!- Vertex 1
       16.6579201991, 9.1028963764, 8.8816731037, !- Vertex 2
       16.9897662949, 9.1028963764, 9.2135192006, !- Vertex 3
       16.9897663019, 26.0828963764, 9.2135192076;!- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_3_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.6600415124, 26.0798963764, 8.883794417,  !- Vertex 1
          16.6600415195, 9.1058963764, 8.8837944241,  !- Vertex 2
          16.9876449745, 9.1058963764, 9.2113978802,  !- Vertex 3
          16.9876449816, 26.0798963764, 9.2113978873;  !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 63° Slope 79.86 ft2, Surface Area: 79.86ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_4_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4595533302, 26.0828963764, 8.4923562056,!- Vertex 1
       16.4595533256, 9.1028963764, 8.4923561967, !- Vertex 2
       16.6579201929, 9.1028963764, 8.8816730954, !- Vertex 3
       16.6579201929, 26.0828963764, 8.8816730954;!- Vertex 4

      ! Window, 78.74ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_4_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4609153017, 26.0798963764, 8.4950292252,  !- Vertex 1
          16.4609152971, 9.1058963764, 8.4950292163,  !- Vertex 2
          16.6565582215, 9.1058963764, 8.8790000759,  !- Vertex 3
          16.6565582215, 26.0798963764, 8.8790000759;  !- Vertex 4

   ! Core circulation 1, Core rooflight, Wall - 91.11 ft2 - 81° Slope 270.0°, Surface Area: 85.49ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Wall_5_0_0,        !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3815716483, 26.0828963764, 7.9999992296,!- Vertex 1
       16.3815716483, 9.1028963764, 7.9999992296, !- Vertex 2
       16.4547387691, 9.1028963764, 8.4619582726, !- Vertex 3
       16.4547387706, 26.0828963764, 8.4619582825;!- Vertex 4

      ! Window, 84.36ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_5_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3820409517, 26.0798963764, 8.0029622946,  !- Vertex 1
          16.3820409517, 9.1058963764, 8.0029622946,  !- Vertex 2
          16.4542694657, 9.1058963764, 8.4589952076,  !- Vertex 3
          16.4542694672, 26.0798963764, 8.4589952175;  !- Vertex 4

   ! Core circulation 1, Core rooflight, Wall - 91.11 ft2 - 81° Slope 270.0°, Surface Area: 5.63ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Wall_5_0_1,        !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4547387706, 26.0828963764, 8.4619582825,!- Vertex 1
       16.4547387691, 9.1028963764, 8.4619582726, !- Vertex 2
       16.4595533258, 9.1028963764, 8.4923561888, !- Vertex 3
       16.4595533289, 26.0828963764, 8.4923562086;!- Vertex 4

   ! Core circulation 1, Core rooflight, Wall - 91.11 ft2 - 81° Slope 90.0°, Surface Area: 85.49ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Wall_7_0_0,        !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3613086912, 9.1028963764, 7.9999992288, !- Vertex 1
       19.3613086912, 26.0828963764, 7.9999992288,!- Vertex 2
       19.2881415704, 26.0828963764, 8.461958282, !- Vertex 3
       19.2881415719, 9.1028963764, 8.4619582721; !- Vertex 4

      ! Window, 84.36ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:CoreRooflight_Wall_7_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.3608393878, 9.1058963764, 8.0029622939,  !- Vertex 1
          19.3608393878, 26.0798963764, 8.0029622939,  !- Vertex 2
          19.2886108737, 26.0798963764, 8.4589952169,  !- Vertex 3
          19.2886108753, 9.1058963764, 8.4589952071;  !- Vertex 4

   ! Core circulation 1, Core rooflight, Wall - 91.11 ft2 - 81° Slope 90.0°, Surface Area: 5.63ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Wall_7_0_1,        !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2881415719, 9.1028963764, 8.4619582721, !- Vertex 1
       19.2881415704, 26.0828963764, 8.461958282, !- Vertex 2
       19.2833270138, 26.0828963764, 8.4923561982,!- Vertex 3
       19.2833270153, 9.1028963764, 8.4923561883; !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 63° Slope 79.86 ft2, Surface Area: 79.86ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_8_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2833270157, 9.1028963764, 8.4923561934, !- Vertex 1
       19.2833270111, 26.0828963764, 8.4923562023,!- Vertex 2
       19.0849601428, 26.0828963764, 8.8816731006,!- Vertex 3
       19.0849601428, 9.1028963764, 8.8816731006; !- Vertex 4

      ! Window, 78.74ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_8_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.2819650442, 9.1058963764, 8.495029213,  !- Vertex 1
          19.2819650396, 26.0798963764, 8.4950292219,  !- Vertex 2
          19.0863221143, 26.0798963764, 8.879000081,  !- Vertex 3
          19.0863221143, 9.1058963764, 8.879000081;  !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 45° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_9_0_0,        !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0849601384, 9.1028963764, 8.8816731053, !- Vertex 1
       19.0849601454, 26.0828963764, 8.8816730982,!- Vertex 2
       18.7531140347, 26.0828963764, 9.2135192083,!- Vertex 3
       18.7531140347, 9.1028963764, 9.2135192083; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_9_0_0,     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.082838818, 9.1058963764, 8.8837944256,  !- Vertex 1
          19.0828388251, 26.0798963764, 8.8837944185,  !- Vertex 2
          18.755235355, 26.0798963764, 9.211397888,  !- Vertex 3
          18.755235355, 9.1058963764, 9.211397888;!- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 27° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_10_0_0,       !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.7531140325, 9.1028963764, 9.2135192097, !- Vertex 1
       18.7531140325, 26.0828963764, 9.2135192097,!- Vertex 2
       18.3349635567, 26.0828963764, 9.4265775182,!- Vertex 3
       18.3349635567, 9.1028963764, 9.4265775182; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_10_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.750441013, 9.1058963764, 9.2148811812,  !- Vertex 1
          18.750441013, 26.0798963764, 9.2148811812,  !- Vertex 2
          18.3376365763, 26.0798963764, 9.4252155467,  !- Vertex 3
          18.3376365763, 9.1058963764, 9.4252155467;  !- Vertex 4

   ! Core circulation 1, Core rooflight, External roof - 9° Slope 85.77 ft2, Surface Area: 85.77ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Roof_11_0_0,       !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.3349635559, 9.1028963764, 9.4265775201, !- Vertex 1
       18.334963546, 26.0828963764, 9.4265775216, !- Vertex 2
       17.8714401632, 26.0828963764, 9.4999924124,!- Vertex 3
       17.8714401632, 9.1028963764, 9.4999924124; !- Vertex 4

      ! Window, 84.65ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:CoreRooflight_Roof_11_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.3320004909, 9.1058963764, 9.4270468235,  !- Vertex 1
          18.332000481, 26.0798963764, 9.427046825,  !- Vertex 2
          17.8744032282, 26.0798963764, 9.499523109,  !- Vertex 3
          17.8744032282, 9.1058963764, 9.499523109;  !- Vertex 4

   ! Core circulation 1, Core rooflight, Partition - 37.32 ft2 (Rooflight 1, Reception rooflight), Surface Area: 0.0473
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:CoreRooflight_Partition_12_0_0,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      CoreCirculation1:Circulation,               !- Zone Name
      Surface, AtriumReception1:Reception_Partition_12_0_10057,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      11,                                         !- Number vertices
       16.38157165, 9.10289638, 7.99999923,       !- Vertex 1
       19.3613086884, 9.10289638, 7.99999924,     !- Vertex 2
       19.2833270234, 9.10289638, 8.4923561683,   !- Vertex 3
       19.08496014, 9.10289638, 8.8816731,        !- Vertex 4
       18.75311404, 9.10289638, 9.21351921,       !- Vertex 5
       18.33496355, 9.10289638, 9.42657752,       !- Vertex 6
       17.871440165, 9.10289638, 9.4999924092,    !- Vertex 7
       17.40791678, 9.10289638, 9.42657752,       !- Vertex 8
       16.9897663, 9.10289638, 9.2135192,         !- Vertex 9
       16.6579202, 9.10289638, 8.8816731,         !- Vertex 10
       16.4595533186, 9.10289638, 8.4923561813;   !- Vertex 11

   ! Core circulation 1, Core rooflight, Partition - 37.32 ft2 (Rooflight 1, Reception rooflight), Surface Area: 0.0473 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      AtriumReception1:Reception_Partition_12_0_10057,  !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Surface, Rooflight1:CoreRooflight_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      11,                                         !- Number vertices
       19.3613086884, 9.10289638, 7.99999924,     !- Vertex 1
       16.38157165, 9.10289638, 7.99999923,       !- Vertex 2
       16.4595533186, 9.10289638, 8.4923561813,   !- Vertex 3
       16.6579202, 9.10289638, 8.8816731,         !- Vertex 4
       16.9897663, 9.10289638, 9.2135192,         !- Vertex 5
       17.40791678, 9.10289638, 9.42657752,       !- Vertex 6
       17.871440165, 9.10289638, 9.4999924092,    !- Vertex 7
       18.33496355, 9.10289638, 9.42657752,       !- Vertex 8
       18.75311404, 9.10289638, 9.21351921,       !- Vertex 9
       19.08496014, 9.10289638, 8.8816731,        !- Vertex 10
       19.2833270234, 9.10289638, 8.4923561683;   !- Vertex 11

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Partition_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight1:CoreRooflight_Partition_12_0_0,  !- Base surface
         AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10059,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3524488893, 9.10289638, 8.01276042,  !- Vertex 1
          18.751177266, 9.10289638, 9.211139072,  !- Vertex 2
          18.3375615127, 9.10289638, 9.4218868153;!- Vertex 3

      ! Window, 1.99ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10059,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception1:Reception_Partition_12_0_10057,  !- Base surface
         Rooflight1:CoreRooflight_Partition_12_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          19.3524488893, 9.10289638, 8.01276042,  !- Vertex 1
          18.3375615127, 9.10289638, 9.4218868153,!- Vertex 2
          18.751177266, 9.10289638, 9.211139072;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Partition_12_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight1:CoreRooflight_Partition_12_0_0,  !- Base surface
         AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10060,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3569713939, 9.10289638, 8.0082064852,!- Vertex 1
          19.2804515271, 9.10289638, 8.4913339324,!- Vertex 2
          18.7581138755, 9.10289638, 9.2017736482;!- Vertex 3

      ! Window, 1.07ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10060,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception1:Reception_Partition_12_0_10057,  !- Base surface
         Rooflight1:CoreRooflight_Partition_12_0_0_1_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          19.3569713939, 9.10289638, 8.0082064852,!- Vertex 1
          18.7581138755, 9.10289638, 9.2017736482,!- Vertex 2
          19.2804515271, 9.10289638, 8.4913339324;!- Vertex 3

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Partition_12_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight1:CoreRooflight_Partition_12_0_0,  !- Base surface
         AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10061,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3920885605, 9.10289638, 8.0116390653,!- Vertex 1
          17.8685713713, 9.10289638, 9.4965006434,!- Vertex 2
          17.4091104702, 9.10289638, 9.4237291893;!- Vertex 3

      ! Window, 3.09ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10061,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception1:Reception_Partition_12_0_10057,  !- Base surface
         Rooflight1:CoreRooflight_Partition_12_0_0_4_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          2,                                      !- Multiplier
         3,                                       !- Number vertices
          16.3920885605, 9.10289638, 8.0116390653,!- Vertex 1
          17.4091104702, 9.10289638, 9.4237291893,!- Vertex 2
          17.8685713713, 9.10289638, 9.4965006434;!- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight1:CoreRooflight_Partition_12_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         Rooflight1:CoreRooflight_Partition_12_0_0,  !- Base surface
         AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10062,  !- corresponding other window subsurface
