         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3863179364, 9.10289638, 8.00299923,  !- Vertex 1
          19.3565624036, 9.10289638, 8.00299924,  !- Vertex 2
          17.87144016, 9.10289638, 9.4965492481;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Partition_12_0_0_0_0_0_Win_10062,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         AtriumReception1:Reception_Partition_12_0_10057,  !- Base surface
         Rooflight1:CoreRooflight_Partition_12_0_0_5_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         3,                                       !- Number vertices
          19.3565624036, 9.10289638, 8.00299924,  !- Vertex 1
          16.3863179364, 9.10289638, 8.00299923,  !- Vertex 2
          17.87144016, 9.10289638, 9.4965492481;  !- Vertex 3


! Atrium Reception 1 - Reception
Zone, AtriumReception1:Reception,                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    234.7355,                                     !- Zone volume
    27.7495,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People AtriumReception1:Reception,     !- Name
      AtriumReception1:Reception,                 !- Zone Name
      Office_Reception_Occ,                       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27449,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27449,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27449,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 27449,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, AtriumReception1:Reception General lighting,  !- Name
      AtriumReception1:Reception,                 !- Zone Name
      Office_Reception_Light,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, AtriumReception1:Reception Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      AtriumReception1:Reception,                 !- Zone Name
      Office_Reception_Equip,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, AtriumReception1:Reception Infiltration,  !- Name
      AtriumReception1:Reception,                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .045643,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Atrium Reception 1, Reception, Ground floor - 289.34 ft2 (Ground), Surface Area: 96.88ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.37143945, 9.0928963764, 0,              !- Vertex 1
       19.37143793, 9.0928963764, 0,              !- Vertex 2
       19.3714364, 6.0928963764, 0,               !- Vertex 3
       16.37144322, 6.0928963764, 0;              !- Vertex 4

   ! Atrium Reception 1, Reception, Ground floor - 289.34 ft2 (Ground), Surface Area: 192.46ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_GroundFloor_0_0_1,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.88143945, 6.0928963764, 0,              !- Vertex 1
       20.86143945, 6.0928963764, 0,              !- Vertex 2
       20.86143945, 3.1028963764, 0,              !- Vertex 3
       14.88143945, 3.1028963764, 0;              !- Vertex 4

   ! Atrium Reception 1, Reception, Wall - 249.48 ft2 - 270.0°, Surface Area: 249.43ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_Wall_3_0_0,      !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.8814394533, 6.0928963764, .0000000044,  !- Vertex 1
       14.8814394533, 3.1028963764, .0000000044,  !- Vertex 2
       14.881439455, 3.1028963864, 7.7499979844,  !- Vertex 3
       14.881439455, 6.0928963764, 7.7499979644;  !- Vertex 4

      ! Window, 248.73ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception1:Reception_Wall_3_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.8814394533, 6.0898963764, .0030000044,  !- Vertex 1
          14.8814394533, 3.1058963764, .0030000044,  !- Vertex 2
          14.881439455, 3.1058963864, 7.7469979844,  !- Vertex 3
          14.881439455, 6.0898963764, 7.7469979645;  !- Vertex 4

   ! Atrium Reception 1, Reception, Wall - 510.96 ft2 - 180.0°, Surface Area: 510.96ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_Wall_4_0_0,      !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      6,                                          !- Number vertices
       14.8814394488, 3.102896379, .0000000047,   !- Vertex 1
       20.8614394488, 3.102896381, .0000000047,   !- Vertex 2
       20.8614394488, 3.1028963843, 7.7516643247, !- Vertex 3
       19.3714333488, 3.1028963839, 7.9999992347, !- Vertex 4
       16.3714450688, 3.1028963829, 7.9999989147, !- Vertex 5
       14.8814394588, 3.1028963823, 7.7516646414; !- Vertex 6

      ! Window, 61.87ft2 X 2 
      FenestrationSurface:Detailed, AtriumReception1:Reception_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception1:Reception_Wall_4_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          20.8584394488, 3.102896381, .0128383411,!- Vertex 1
          20.8584394488, 3.1028963843, 7.749122948,  !- Vertex 2
          19.3725122744, 3.1028963839, 7.9967780312;  !- Vertex 3

      ! Window, 256.92ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Wall_4_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception1:Reception_Wall_4_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          14.8846427352, 3.102896379, .0030000047,!- Vertex 1
          20.8577314498, 3.102896381, .0030000047,!- Vertex 2
          16.3720889034, 3.1028963829, 7.9951035609;  !- Vertex 3

      ! Window, 128.87ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Wall_4_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception1:Reception_Wall_4_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          20.8573487304, 3.102896381, .0077682086,!- Vertex 1
          19.3704367615, 3.1028963839, 7.9969992346,  !- Vertex 2
          16.3733185978, 3.1028963829, 7.9969989149;  !- Vertex 3

   ! Atrium Reception 1, Reception, Wall - 249.48 ft2 - 90.0°, Surface Area: 249.43ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_Wall_5_0_0,      !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.8614394534, 3.1028963764,-.0000000008,  !- Vertex 1
       20.8614394534, 6.0928963764,-.0000000008,  !- Vertex 2
       20.8614394529, 6.0928963764, 7.7499981692, !- Vertex 3
       20.8614394529, 3.1028963864, 7.7499981692; !- Vertex 4

      ! Window, 248.73ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         AtriumReception1:Reception_Wall_5_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.8614394534, 3.1058963764, .0029999992,  !- Vertex 1
          20.8614394534, 6.0898963764, .0029999992,  !- Vertex 2
          20.8614394529, 6.0898963764, 7.7469981692,  !- Vertex 3
          20.8614394529, 3.1058963864, 7.7469981692;  !- Vertex 4

   ! Atrium Reception 1, Reception, External roof - 9° Slope 48.62 ft2, Surface Area: 48.62ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_Roof_9_0_0,      !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.8814394575, 6.0928963764, 7.7516646446, !- Vertex 1
       14.8814394575, 3.1028963864, 7.7516646446, !- Vertex 2
       16.3714450649, 3.1028963864, 7.999998914,  !- Vertex 3
       16.3714432302, 6.0928963864, 7.9999986082; !- Vertex 4

      ! Window, 48.33ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         AtriumReception1:Reception_Roof_9_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.8843986393, 6.0898963764, 7.7521578415,  !- Vertex 1
          14.8843986393, 3.1058963864, 7.7521578415,  !- Vertex 2
          16.3684858813, 3.1058963864, 7.9995057167,  !- Vertex 3
          16.3684840502, 6.0898963863, 7.9995054115;  !- Vertex 4

   ! Atrium Reception 1, Reception, External roof - 9° Slope 48.62 ft2, Surface Area: 48.62ft2
   BuildingSurface:Detailed,                      !- Surface
      AtriumReception1:Reception_Roof_11_0_0,     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.8614394675, 3.1028963835, 7.7516643875, !- Vertex 1
       20.8614394611, 6.0928963833, 7.7516648971, !- Vertex 2
       19.3714393785, 6.0928963841, 7.9999987986, !- Vertex 3
       19.3714333777, 3.1028963841, 7.9999992902; !- Vertex 4

      ! Window, 48.33ft2
      FenestrationSurface:Detailed, AtriumReception1:Reception_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         AtriumReception1:Reception_Roof_11_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.8584802859, 3.1058963835, 7.752157586,  !- Vertex 1
          20.8584802796, 6.0898963833, 7.7521580946,  !- Vertex 2
          19.374398554, 6.0898963841, 7.9995056011,  !- Vertex 3
          19.3743925653, 3.1058963841, 7.9995060917;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, Wall - 37.32 ft2 - 180.0°, Surface Area: 37.32ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Wall_0_0_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      11,                                         !- Number vertices
       16.38157165, 3.1028963839, 7.99999923,     !- Vertex 1
       19.36130869, 3.1028963839, 7.99999923,     !- Vertex 2
       19.2833270135, 3.1028963839, 8.4923561877, !- Vertex 3
       19.08496014, 3.1028963839, 8.8816731,      !- Vertex 4
       18.75311403, 3.1028963839, 9.21351921,     !- Vertex 5
       18.33496355, 3.1028963839, 9.42657752,     !- Vertex 6
       17.87144016, 3.1028963839, 9.49999241,     !- Vertex 7
       17.40791678, 3.1028963839, 9.42657752,     !- Vertex 8
       16.9897663, 3.1028963839, 9.21351921,      !- Vertex 9
       16.65792019, 3.1028963839, 8.8816731,      !- Vertex 10
       16.45955333, 3.1028963839, 8.4923562;      !- Vertex 11

      ! Window, 1.99ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_0_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_0_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.352448889, 3.1028963839, 8.0127604105,  !- Vertex 1
          18.751177256, 3.1028963839, 9.211139072,!- Vertex 2
          18.3375615127, 3.1028963839, 9.4218868152;  !- Vertex 3

      ! Window, 1.07ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_0_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_0_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          19.3569713939, 3.1028963839, 8.0082064751,  !- Vertex 1
          19.2804515271, 3.1028963839, 8.4913339324,  !- Vertex 2
          18.7581138654, 3.1028963839, 9.2017736486;  !- Vertex 3

      ! Window, 3.09ft2 X 2 
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_0_0_0_4_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_0_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3920885605, 3.1028963839, 8.0116390653,  !- Vertex 1
          17.8685713713, 3.1028963839, 9.4965006434,  !- Vertex 2
          17.4091104702, 3.1028963839, 9.4237291893;  !- Vertex 3

      ! Window, 23.88ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_0_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_0_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         3,                                       !- Number vertices
          16.3863179364, 3.1028963839, 8.00299923,!- Vertex 1
          19.3565624036, 3.1028963839, 8.00299923,!- Vertex 2
          17.87144016, 3.1028963839, 9.4965492481;!- Vertex 3

   ! Atrium Reception 1, Reception rooflight, External roof - 9° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_1_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.3349635532, 3.1028963864, 9.4265775189, !- Vertex 1
       18.3349635532, 9.1028963764, 9.4265775189, !- Vertex 2
       17.8714401706, 9.1028963764, 9.4999924109, !- Vertex 3
       17.8714401607, 3.1028963864, 9.4999924124; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_1_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.3320004882, 3.1058963864, 9.4270468223,  !- Vertex 1
          18.3320004882, 9.0998963764, 9.4270468223,  !- Vertex 2
          17.8744032356, 9.0998963764, 9.4995231075,  !- Vertex 3
          17.8744032257, 3.1058963864, 9.499523109;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 27° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_2_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.753114032, 3.1028963864, 9.213519209,   !- Vertex 1
       18.753114041, 9.1028963764, 9.2135192045,  !- Vertex 2
       18.3349635562, 9.1028963764, 9.4265775174, !- Vertex 3
       18.3349635562, 3.1028963864, 9.4265775174; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_2_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.7504410125, 3.1058963864, 9.2148811805,  !- Vertex 1
          18.7504410214, 9.0998963764, 9.214881176,  !- Vertex 2
          18.3376365757, 9.0998963764, 9.4252155459,  !- Vertex 3
          18.3376365757, 3.1058963864, 9.4252155459;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 45° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_3_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0849601443, 3.1028963864, 8.8816730985, !- Vertex 1
       19.0849601373, 9.1028963764, 8.8816731055, !- Vertex 2
       18.7531140407, 9.1028963764, 9.2135192016, !- Vertex 3
       18.7531140336, 3.1028963864, 9.2135192087; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_3_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.082838824, 3.1058963864, 8.8837944188,  !- Vertex 1
          19.0828388169, 9.0998963764, 8.8837944259,  !- Vertex 2
          18.7552353611, 9.0998963764, 9.2113978812,  !- Vertex 3
          18.755235354, 3.1058963864, 9.2113978883;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 63° Slope 28.22 ft2, Surface Area: 28.22ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_4_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2833270046, 3.1028963864, 8.4923562125, !- Vertex 1
       19.2833270136, 9.1028963764, 8.4923561947, !- Vertex 2
       19.0849601409, 9.1028963764, 8.8816731019, !- Vertex 3
       19.0849601409, 3.1028963864, 8.8816731019; !- Vertex 4

      ! Window, 27.80ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_4_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.2819650331, 3.1058963864, 8.4950292321,  !- Vertex 1
          19.2819650421, 9.0998963764, 8.4950292143,  !- Vertex 2
          19.0863221124, 9.0998963764, 8.8790000823,  !- Vertex 3
          19.0863221124, 3.1058963864, 8.8790000823;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 90.0°, Surface Area: 30.21ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Wall_5_0_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3613086893, 3.1028963864, 7.9999992352, !- Vertex 1
       19.3613086893, 9.1028963764, 7.9999992352, !- Vertex 2
       19.2881415678, 9.1028963764, 8.4619582781, !- Vertex 3
       19.2881415678, 3.1028963864, 8.4619582781; !- Vertex 4

      ! Window, 29.79ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_5_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.360839386, 3.1058963864, 8.0029623002,  !- Vertex 1
          19.360839386, 9.0998963764, 8.0029623002,  !- Vertex 2
          19.2886108712, 9.0998963764, 8.4589952131,  !- Vertex 3
          19.2886108712, 3.1058963864, 8.4589952131;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 90.0°, Surface Area: 1.99ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Wall_5_0_1,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.2881415678, 3.1028963864, 8.4619582781, !- Vertex 1
       19.2881415678, 9.1028963764, 8.4619582781, !- Vertex 2
       19.2833270111, 9.1028963764, 8.4923561943, !- Vertex 3
       19.283327008, 3.1028963864, 8.492356214;   !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 270.0°, Surface Area: 30.21ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Wall_7_0_0,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.3815716466, 9.1028963764, 7.9999992362, !- Vertex 1
       16.381571645, 3.1028963864, 7.9999992264,  !- Vertex 2
       16.454738767, 3.1028963864, 8.4619582793,  !- Vertex 3
       16.4547387654, 9.1028963764, 8.4619582694; !- Vertex 4

      ! Window, 29.79ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Rooflight1:ReceptionRooflight_Wall_7_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.3820409499, 9.0998963764, 8.0029623012,  !- Vertex 1
          16.3820409484, 3.1058963864, 8.0029622914,  !- Vertex 2
          16.4542694636, 3.1058963864, 8.4589952142,  !- Vertex 3
          16.4542694621, 9.0998963764, 8.4589952044;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, Wall - 32.19 ft2 - 81° Slope 270.0°, Surface Area: 1.99ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Wall_7_0_1,   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4547387654, 9.1028963764, 8.4619582694, !- Vertex 1
       16.454738767, 3.1028963864, 8.4619582793,  !- Vertex 2
       16.4595533237, 3.1028963864, 8.4923561955, !- Vertex 3
       16.4595533206, 9.1028963764, 8.4923561757; !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 63° Slope 28.22 ft2, Surface Area: 28.22ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_8_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.4595533207, 9.1028963764, 8.4923561848, !- Vertex 1
       16.4595533253, 3.1028963864, 8.4923561937, !- Vertex 2
       16.6579201969, 3.1028963864, 8.8816731015, !- Vertex 3
       16.6579201969, 9.1028963764, 8.8816731015; !- Vertex 4

      ! Window, 27.80ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_8_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.4609152922, 9.0998963764, 8.4950292044,  !- Vertex 1
          16.4609152968, 3.1058963864, 8.4950292133,  !- Vertex 2
          16.6565582254, 3.1058963864, 8.8790000819,  !- Vertex 3
          16.6565582254, 9.0998963764, 8.8790000819;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 45° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_9_0_0,   !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.6579201995, 9.1028963764, 8.8816731032, !- Vertex 1
       16.6579201924, 3.1028963864, 8.8816730961, !- Vertex 2
       16.9897663026, 3.1028963864, 9.2135192068, !- Vertex 3
       16.9897663026, 9.1028963764, 9.2135192068; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_9_0_0,!- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.6600415198, 9.0998963764, 8.8837944235,  !- Vertex 1
          16.6600415128, 3.1058963864, 8.8837944165,  !- Vertex 2
          16.9876449823, 3.1058963864, 9.2113978864,  !- Vertex 3
          16.9876449823, 9.0998963764, 9.2113978864;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 27° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_10_0_0,  !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       16.9897662988, 9.1028963764, 9.2135192044, !- Vertex 1
       16.9897663077, 3.1028963864, 9.213519209,  !- Vertex 2
       17.407916783, 3.1028963864, 9.4265775184,  !- Vertex 3
       17.407916783, 9.1028963764, 9.4265775184;  !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_10_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          16.9924393184, 9.0998963764, 9.2148811759,  !- Vertex 1
          16.9924393273, 3.1058963864, 9.2148811805,  !- Vertex 2
          17.4052437635, 3.1058963864, 9.4252155469,  !- Vertex 3
          17.4052437635, 9.0998963764, 9.4252155469;  !- Vertex 4

   ! Atrium Reception 1, Reception rooflight, External roof - 9° Slope 30.31 ft2, Surface Area: 30.31ft2
   BuildingSurface:Detailed,                      !- Surface
      Rooflight1:ReceptionRooflight_Roof_11_0_0,  !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      AtriumReception1:Reception,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.4079167796, 9.1028963764, 9.4265775177, !- Vertex 1
       17.4079167796, 3.1028963864, 9.4265775177, !- Vertex 2
       17.8714401619, 3.1028963864, 9.4999924119, !- Vertex 3
       17.8714401619, 9.1028963764, 9.4999924119; !- Vertex 4

      ! Window, 29.89ft2
      FenestrationSurface:Detailed, Rooflight1:ReceptionRooflight_Roof_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1003,             !- Construction Name
         Rooflight1:ReceptionRooflight_Roof_11_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.4108798447, 9.0998963764, 9.4270468211,  !- Vertex 1
          17.4108798447, 3.1058963864, 9.4270468211,  !- Vertex 2
          17.8684770969, 3.1058963864, 9.4995231085,  !- Vertex 3
          17.8684770969, 9.0998963764, 9.4995231085;  !- Vertex 4


! Block 1 - Zone 1
Zone, Block1:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    635.0192,                                     !- Zone volume
    211.6731,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Zone1,                   !- Name
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 27583,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 27583,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 27583,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 27583,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Zone1 General lighting,         !- Name
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:Zone1 Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Zone1 Infiltration,  !- Name
      Block1:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .123476,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Zone 1, Ground floor - 2278.43 ft2 (Ground), Surface Area: 2278.43ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.37143945, 33.9326392464, 0,              !- Vertex 1
       31.37143946, 33.9326392464, 0,             !- Vertex 2
       31.37143946, 26.0928963764, 0,             !- Vertex 3
       4.37143946, 26.0928963764, 0;              !- Vertex 4

   ! Block 1, Zone 1, Roof - 2278.43 ft2, Surface Area: 2278.43ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.37143946, 33.9326392464, 3,             !- Vertex 1
       4.37143945, 33.9326392464, 3,              !- Vertex 2
       4.37143946, 26.0928963764, 3,              !- Vertex 3
       31.37143946, 26.0928963764, 3;             !- Vertex 4

   ! Block 1, Zone 1, Wall - 253.16 ft2 - 270.0°, Surface Area: 253.16ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.371439455, 33.9326392464, 0,             !- Vertex 1
       4.371439455, 26.0928963764, 0,             !- Vertex 2
       4.371439455, 26.0928963764, 3,             !- Vertex 3
       4.371439455, 33.9326392464, 3;             !- Vertex 4

      ! Window, 70.67ft2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.371439455, 32.3246906724, .84,        !- Vertex 1
          4.371439455, 27.7008449504, .84,        !- Vertex 2
          4.371439455, 27.7008449504, 2.26,       !- Vertex 3
          4.371439455, 32.3246906724, 2.26;       !- Vertex 4

   ! Block 1, Zone 1, Wall - 253.16 ft2 - 90.0°, Surface Area: 253.16ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.37143946, 26.0928963764, 0,             !- Vertex 1
       31.37143946, 33.9326392464, 0,             !- Vertex 2
       31.37143946, 33.9326392464, 3,             !- Vertex 3
       31.37143946, 26.0928963764, 3;             !- Vertex 4

      ! Window, 70.67ft2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.37143946, 27.7008449504, .84,        !- Vertex 1
          31.37143946, 32.3246906724, .84,        !- Vertex 2
          31.37143946, 32.3246906724, 2.26,       !- Vertex 3
          31.37143946, 27.7008449504, 2.26;       !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 1 - Surface 1 (1),  !- Area = 59.99999m2, Transmission = 0
   Transmittance schedule for Building level - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    34.3306202598, 33.9326394387, 5.5068023531,   !- Vertex 1
    34.3306202329, 53.9326393324, 5.5068021914,   !- Vertex 2
    31.3714384614, 53.9326391398, 5.9999991537,   !- Vertex 3
    31.3714394583, 33.9326392461, 5.9999991537;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 3 - Surface 1 (2),  !- Area = 45.49657m2, Transmission = 0
   Transmittance schedule for Building level - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    19.3714404568, 33.9326392424, 7.9999989886,   !- Vertex 1
    19.3714406034, 30.9326392424, 7.9999989891,   !- Vertex 2
    34.3306202124, 30.9326400332, 5.5068023859,   !- Vertex 3
    34.3306202598, 33.9326400332, 5.5068023531;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 6, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 6 - Surface 1 (3),  !- Area = 8.99999m2, Transmission = 0
   Transmittance schedule for Building level - Component block 6,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    19.3714384568, 33.9326392463, 7.9999999997,   !- Vertex 1
    16.3714404592, 33.9326392463, 7.9999999997,   !- Vertex 2
    16.3714404568, 30.9326392425, 8.0000000001,   !- Vertex 3
    19.3714384568, 30.9326392425, 8.0000000001;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 4 - Surface 1 (4),  !- Area = 59.99995m2, Transmission = 0
   Transmittance schedule for Building level - Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.4122577468, 53.9326400405, 5.5068016596,    !- Vertex 1
    1.4122576377, 33.9326424616, 5.5068023144,    !- Vertex 2
    4.3714354604, 33.9326416651, 5.9999987427,    !- Vertex 3
    4.3714394981, 53.9326392439, 5.9999987427;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 2 - Surface 1 (5),  !- Area = 45.49653m2, Transmission = 0
   Transmittance schedule for Building level - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.4122576377, 33.9326392439, 5.5068023144,    !- Vertex 1
    1.4122576213, 30.9326416651, 5.5068024126,    !- Vertex 2
    16.371434725, 30.9326392425, 7.9999992258,    !- Vertex 3
    16.3714353792, 33.9326368213, 7.9999992339;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 5 - Surface 1 (6),  !- Area = 59.99999m2, Transmission = 0
   Transmittance schedule for Building level - Component block 5,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    1.4122586538, 26.0928961877, 5.5068023531,    !- Vertex 1
    1.4122586807, 6.0928962939, 5.5068021914,     !- Vertex 2
    4.3714404522, 6.0928964865, 5.9999991537,     !- Vertex 3
    4.3714394553, 26.0928963803, 5.9999991537;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 7 - Surface 1 (7),  !- Area = 45.49657m2, Transmission = 0
   Transmittance schedule for Building level - Component block 7,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    16.3714384568, 26.0928963839, 7.9999989886,   !- Vertex 1
    16.3714383102, 29.0928963839, 7.9999989891,   !- Vertex 2
    1.4122587012, 29.0928955932, 5.5068023859,    !- Vertex 3
    1.4122586538, 26.0928955932, 5.5068023531;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 8, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 8 - Surface 1 (8),  !- Area = 8.99999m2, Transmission = 0
   Transmittance schedule for Building level - Component block 8,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    19.3714384568, 29.0928963839, 7.9999999996,   !- Vertex 1
    16.3714404568, 29.0928963839, 7.9999999996,   !- Vertex 2
    16.3714404568, 26.0928963801, 8,              !- Vertex 3
    19.3714384544, 26.0928963801, 8;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 9, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 9 - Surface 1 (9),  !- Area = 59.99995m2, Transmission = 0
   Transmittance schedule for Building level - Component block 9,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    34.3306211668, 6.0928955859, 5.5068016596,    !- Vertex 1
    34.3306212759, 26.0928931647, 5.5068023144,   !- Vertex 2
    31.3714434532, 26.0928939613, 5.9999987427,   !- Vertex 3
    31.3714394155, 6.0928963824, 5.9999987427;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building level - Component block 10, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building level - Component block 10 - Surface 1 (10),  !- Area = 45.49653m2, Transmission = 0
   Transmittance schedule for Building level - Component block 10,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    34.3306212759, 26.0928963824, 5.5068023144,   !- Vertex 1
    34.3306212923, 29.0928939613, 5.5068024126,   !- Vertex 2
    19.3714441886, 29.0928963839, 7.9999992258,   !- Vertex 3
    19.3714435343, 26.0928988051, 7.9999992339;   !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Site:WaterMainsTemperature,                       !- Defines site mains water temperature
   Correlation,                                   !- Calculation Method
   ,                                              !- Schedule Name
   10,                                            !- Annual Average Outdoor Air Temperature
   20;                                            !- Maximum Difference In Monthly Average Outdoor Air Temperatures


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
1FFirstFloorEast:OpenOffice Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
1FFirstFloorEast:OpenOffice Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
1FFirstFloorWest:OpenOffice Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
1FFirstFloorWest:OpenOffice Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
0FGroundFloorWest:OpenOffice Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
0FGroundFloorWest:OpenOffice Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
0FGroundFloorEast:OpenOffice Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
0FGroundFloorEast:OpenOffice Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: Office_Circulation_Heat
Schedule:Compact,
CoreCirculation:Circulation Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00,  12,
Until: 19:00,  20,
Until: 24:00,  12,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_Circulation_Cool
Schedule:Compact,
CoreCirculation:Circulation Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 100,
Until: 19:00,  23,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;



! Modified schedule: Office_Reception_Heat
Schedule:Compact,
AtriumReception:Reception Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 06:00,  12,
Until: 17:00,  20,
Until: 24:00,  12,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;



! Modified schedule: Office_Reception_Cool
Schedule:Compact,
AtriumReception:Reception Cooling Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 100,
Until: 17:00,  23,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;








! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
   DefaultFanEffRatioCurve,                       !- name
   0.33856828,                                    !- Coefficient 1
   1.72644131,                                    !- Coefficient 2
   -1.49280132,                                   !- Coefficient 3
   0.42776208,                                    !- Coefficient 4
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   0.3,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
   DefaultFanPowerRatioCurve,                     !- name
   0,                                             !- Coefficient 1
   1,                                             !- Coefficient 2
   3,                                             !- Coefficient 3
   0,                                             !- Minimum X
   1.5,                                           !- Maximum X
   0.01,                                          !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: ElectronicEnthalpyCurve
Curve:Cubic,
   ElectronicEnthalpyCurve,                       !- name
   0.01342704,                                    !- Coefficient 1
   -0.00047892,                                   !- Coefficient 2
   0.000053352,                                   !- Coefficient 3
   -0.0000018103,                                 !- Coefficient 4
   16.6,                                          !- Minimum X
   29.13,                                         !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DOE-2 Centrifugal/5.50COP CAPFT
Curve:Biquadratic,
   DOE-2 Centrifugal/5.50COP CAPFT,               !- name
   0.257183345,                                   !- Coefficient 1
   0.038794102,                                   !- Coefficient 2
   -0.00021648,                                   !- Coefficient 3
   0.046738887,                                   !- Coefficient 4
   -0.000940235,                                  !- Coefficient 5
   -0.000342491,                                  !- Coefficient 6
   5.0,                                           !- Minimum X
   10.0,                                          !- Maximum X
   24.0,                                          !- Minimum Y
   35.0,                                          !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input UnitsX
   ,                                              !- Input UnitsY
   ;                                              !- Output Units

! Curve: DOE-2 Centrifugal/5.50COP EIRFT
Curve:Biquadratic,
   DOE-2 Centrifugal/5.50COP EIRFT,               !- name
   0.933678591,                                   !- Coefficient 1
   -0.058199196,                                  !- Coefficient 2
   0.00449937,                                    !- Coefficient 3
   0.002429466,                                   !- Coefficient 4
   0.000485893,                                   !- Coefficient 5
   -0.001214733,                                  !- Coefficient 6
   5.0,                                           !- Minimum X
   10.0,                                          !- Maximum X
   24.0,                                          !- Minimum Y
   35.0,                                          !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input UnitsX
   ,                                              !- Input UnitsY
   ;                                              !- Output Units

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR
Curve:Quadratic,
   DOE-2 Centrifugal/5.50COP EIRFPLR,             !- name
   0.222903,                                      !- Coefficient 1
   0.313387,                                      !- Coefficient 2
   0.463710,                                      !- Coefficient 3
   0.0,                                           !- Minimum X
   1.0,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CondensingBoilerEff
Curve:Biquadratic,
   CondensingBoilerEff,                           !- name
   1.124970374,                                   !- Coefficient 1
   0.014963852,                                   !- Coefficient 2
   -0.02599835,                                   !- Coefficient 3
   0.0,                                           !- Coefficient 4
   -1.40464E-6,                                   !- Coefficient 5
   -0.00153624,                                   !- Coefficient 6
   0.1,                                           !- Minimum X
   1.0,                                           !- Maximum X
   30.0,                                          !- Minimum Y
   85.0,                                          !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input UnitsX
   ,                                              !- Input UnitsY
   ;                                              !- Output Units

! Curve: SteamUseFPLR
Curve:Cubic,
   SteamUseFPLR,                                  !- name
   .18892,                                        !- Coefficient 1
   .968044,                                       !- Coefficient 2
   1.119202,                                      !- Coefficient 3
   -.5034,                                        !- Coefficient 4
   .15,                                           !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: PumpUseFPLR
Curve:Quadratic,
   PumpUseFPLR,                                   !- name
   1,                                             !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   .15,                                           !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: SteamFCondTemp
Curve:Cubic,
   SteamFCondTemp,                                !- name
   .712019,                                       !- Coefficient 1
   -.00478,                                       !- Coefficient 2
   .000864,                                       !- Coefficient 3
   -.000013,                                      !- Coefficient 4
   7,                                             !- Minimum X
   30,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: CAPfCOND
Curve:Cubic,
   CAPfCOND,                                      !- name
   .245507,                                       !- Coefficient 1
   .023614,                                       !- Coefficient 2
   .0000278,                                      !- Coefficient 3
   .000013,                                       !- Coefficient 4
   7,                                             !- Minimum X
   25,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: CAPfEVAP
Curve:Cubic,
   CAPfEVAP,                                      !- name
   .690571,                                       !- Coefficient 1
   .065571,                                       !- Coefficient 2
   -.00289,                                       !- Coefficient 3
   0,                                             !- Coefficient 4
   4,                                             !- Minimum X
   10,                                            !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: ConstFGenCorrTemp
Curve:Cubic,
   ConstFGenCorrTemp,                             !- name
   1,                                             !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Coefficient 3
   0,                                             !- Coefficient 4
   20,                                            !- Minimum X
   100,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input Units X
   ;                                              !- Output Units

! Curve: VS tower fan power mod func air flow ratio
Curve:Cubic,
   VS tower fan power mod func air flow ratio,    !- name
   0.02,                                          !- Coefficient 1
   0.0,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.98,                                          !- Coefficient 4
   0.2,                                           !- Minimum X
   1.0,                                           !- Maximum X
   0.0,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VS tower UA mod func air flow ratio
Curve:Quadratic,
   VS tower UA mod func air flow ratio,           !- name
   0.0,                                           !- Coefficient 1
   1.3,                                           !- Coefficient 2
   -0.3,                                          !- Coefficient 3
   0.2,                                           !- Minimum X
   1,                                             !- Maximum X
   0.0,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VS tower UA mod func wetbulb difference
Curve:Linear,
   VS tower UA mod func wetbulb difference,       !- name
   1,                                             !- Coefficient 1
   0.0081,                                        !- Coefficient 2
   -10,                                           !- Minimum X
   25,                                            !- Maximum X
   0.85,                                          !- Minimum Curve Output
   1.3,                                           !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

! Curve: VS tower UA mod func water flow ratio
Curve:Quadratic,
   VS tower UA mod func water flow ratio,         !- name
   0.1082,                                        !- Coefficient 1
   1.667,                                         !- Coefficient 2
   -0.7713,                                       !- Coefficient 3
   0.3,                                           !- Minimum X
   1,                                             !- Maximum X
   0.5,                                           !- Minimum Curve Output
   1.1,                                           !- Maximum Curve Output
   Dimensionless,                                 !- Input Units X
   Dimensionless;                                 !- Output Units

CurrencyType,
   GBP;                                           !- Monetary Unit


Output:Table:SummaryReports, DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
AdaptiveComfortSummary,
Standard62.1Summary;


OutputControl:Table:Style, CommaAndHTML,InchPound;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Air Temperature, hourly, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, CoreCirculation:Circulation, Zone Operative Temperature, hourly, On;
Output:Variable, CoreCirculation:Circulation, Zone Air Relative Humidity, hourly, On;
Output:Variable, AtriumReception:Reception, Zone Mean Air Temperature, hourly, On;
Output:Variable, AtriumReception:Reception, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, AtriumReception:Reception, Zone Operative Temperature, hourly, On;
Output:Variable, AtriumReception:Reception, Zone Air Relative Humidity, hourly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Air Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Operative Temperature, hourly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air Relative Humidity, hourly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Air Temperature, hourly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Operative Temperature, hourly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Air Relative Humidity, hourly, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Air Temperature, hourly, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, AtriumReception1:Reception, Zone Operative Temperature, hourly, On;
Output:Variable, AtriumReception1:Reception, Zone Air Relative Humidity, hourly, On;
Output:Variable, Block1:Zone1, Zone Mean Air Temperature, hourly, On;
Output:Variable, Block1:Zone1, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Block1:Zone1, Zone Operative Temperature, hourly, On;
Output:Variable, Block1:Zone1, Zone Air Relative Humidity, hourly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Air Temperature, daily, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Radiant Temperature, daily, On;
Output:Variable, CoreCirculation:Circulation, Zone Operative Temperature, daily, On;
Output:Variable, CoreCirculation:Circulation, Zone Air Relative Humidity, daily, On;
Output:Variable, AtriumReception:Reception, Zone Mean Air Temperature, daily, On;
Output:Variable, AtriumReception:Reception, Zone Mean Radiant Temperature, daily, On;
Output:Variable, AtriumReception:Reception, Zone Operative Temperature, daily, On;
Output:Variable, AtriumReception:Reception, Zone Air Relative Humidity, daily, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Air Temperature, daily, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Operative Temperature, daily, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air Relative Humidity, daily, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Air Temperature, daily, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Radiant Temperature, daily, On;
Output:Variable, CoreCirculation1:Circulation, Zone Operative Temperature, daily, On;
Output:Variable, CoreCirculation1:Circulation, Zone Air Relative Humidity, daily, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Air Temperature, daily, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Radiant Temperature, daily, On;
Output:Variable, AtriumReception1:Reception, Zone Operative Temperature, daily, On;
Output:Variable, AtriumReception1:Reception, Zone Air Relative Humidity, daily, On;
Output:Variable, Block1:Zone1, Zone Mean Air Temperature, daily, On;
Output:Variable, Block1:Zone1, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Block1:Zone1, Zone Operative Temperature, daily, On;
Output:Variable, Block1:Zone1, Zone Air Relative Humidity, daily, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Air Temperature, monthly, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, CoreCirculation:Circulation, Zone Operative Temperature, monthly, On;
Output:Variable, CoreCirculation:Circulation, Zone Air Relative Humidity, monthly, On;
Output:Variable, AtriumReception:Reception, Zone Mean Air Temperature, monthly, On;
Output:Variable, AtriumReception:Reception, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, AtriumReception:Reception, Zone Operative Temperature, monthly, On;
Output:Variable, AtriumReception:Reception, Zone Air Relative Humidity, monthly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Air Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Operative Temperature, monthly, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air Relative Humidity, monthly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Air Temperature, monthly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Operative Temperature, monthly, On;
Output:Variable, CoreCirculation1:Circulation, Zone Air Relative Humidity, monthly, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Air Temperature, monthly, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, AtriumReception1:Reception, Zone Operative Temperature, monthly, On;
Output:Variable, AtriumReception1:Reception, Zone Air Relative Humidity, monthly, On;
Output:Variable, Block1:Zone1, Zone Mean Air Temperature, monthly, On;
Output:Variable, Block1:Zone1, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Block1:Zone1, Zone Operative Temperature, monthly, On;
Output:Variable, Block1:Zone1, Zone Air Relative Humidity, monthly, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Air Temperature, runperiod, On;
Output:Variable, CoreCirculation:Circulation, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, CoreCirculation:Circulation, Zone Operative Temperature, runperiod, On;
Output:Variable, CoreCirculation:Circulation, Zone Air Relative Humidity, runperiod, On;
Output:Variable, AtriumReception:Reception, Zone Mean Air Temperature, runperiod, On;
Output:Variable, AtriumReception:Reception, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, AtriumReception:Reception, Zone Operative Temperature, runperiod, On;
Output:Variable, AtriumReception:Reception, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Air Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Operative Temperature, runperiod, On;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air Relative Humidity, runperiod, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Air Temperature, runperiod, On;
Output:Variable, CoreCirculation1:Circulation, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, CoreCirculation1:Circulation, Zone Operative Temperature, runperiod, On;
Output:Variable, CoreCirculation1:Circulation, Zone Air Relative Humidity, runperiod, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Air Temperature, runperiod, On;
Output:Variable, AtriumReception1:Reception, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, AtriumReception1:Reception, Zone Operative Temperature, runperiod, On;
Output:Variable, AtriumReception1:Reception, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Block1:Zone1, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Block1:Zone1, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Block1:Zone1, Zone Operative Temperature, runperiod, On;
Output:Variable, Block1:Zone1, Zone Air Relative Humidity, runperiod, On;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Air Change Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Air Change Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Air Change Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Air Change Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, Block1:Zone1, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Air Change Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, AtriumReception:Reception, Zone Infiltration Air Change Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Air Change Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Air Change Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, Block1:Zone1, Zone Infiltration Air Change Rate, daily;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Air Change Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Air Change Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Air Change Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Air Change Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, Block1:Zone1, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, AtriumReception:Reception, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, Block1:Zone1, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Heating Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil NaturalGas Energy, hourly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, hourly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, hourly;
Output:Variable, *, Cooling Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil Total Heating Rate, hourly;
Output:Variable, *, Heating Coil Air Heating Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, hourly;
Output:Variable, *, Pump Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Heating Coil Heating Rate, hourly;
Output:Variable, *, Cooling Coil Total Cooling Rate, hourly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, hourly;
Output:Variable, *, Boiler Electricity Rate, hourly;
Output:Variable, *, Boiler NaturalGas Rate, hourly;
Output:Variable, *, Boiler Propane Rate, hourly;
Output:Variable, *, Boiler FuelOilNo1 Rate, hourly;
Output:Variable, *, Boiler FuelOilNo2 Rate, hourly;
Output:Variable, *, Boiler Coal Rate, hourly;
Output:Variable, *, Boiler Diesel Rate, hourly;
Output:Variable, *, Boiler Gasoline Rate, hourly;
Output:Variable, *, Boiler OtherFuel1 Rate, hourly;
Output:Variable, *, Boiler OtherFuel2 Rate, hourly;
Output:Variable, *, Boiler Ancillary Electricity Rate, hourly;
Output:Variable, *, Evaporative Cooler Electricity Rate, hourly;
Output:Variable, *, Heat Pump Electric Power, hourly;
Output:Variable, *, Heat Pump Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater Tank Temperature, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, hourly;
Output:Variable, *, Chiller Electricity Rate, hourly;
Output:Variable, *, Chiller Evaporator Cooling Rate, hourly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, hourly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, hourly;
Output:Variable, *, Chiller Source Steam Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, hourly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, hourly;
Output:Variable, *, Cooling Tower Inlet Temperature, hourly;
Output:Variable, *, Cooling Tower Outlet Temperature, hourly;
Output:Variable, *, Cooling Tower Mass Flow Rate, hourly;
Output:Variable, *, Cooling Tower Bypass Fraction, hourly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, hourly;
Output:Variable, *, Cooling Tower Operating Cells Count, hourly;
Output:Variable, *, Cooling Tower Fan Speed Level, hourly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, hourly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, hourly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, hourly;
Output:Meter, HeatRejection:Electricity, hourly;
Output:Variable, *, Heating Coil NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Propane Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, hourly;
Output:Variable, *, Heating Coil Diesel Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, hourly;
Output:Variable, *, Heating Coil Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Coal Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Total Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, hourly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, hourly;
Output:Variable, *, Humidifier Electricity Rate, hourly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Water Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater NaturalGas Rate, hourly;
Output:Variable, *, Water Heater Propane Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, hourly;
Output:Variable, *, Water Heater Coal Rate, hourly;
Output:Variable, *, Water Heater Diesel Rate, hourly;
Output:Variable, *, Water Heater Gasoline Rate, hourly;
Output:Variable, *, Water Heater Steam Rate, hourly;
Output:Variable, *, Water Heater DistrictHeating Rate, hourly;
Output:Variable, *, Water Heater OtherFuel1 Rate, hourly;
Output:Variable, *, Water Heater OtherFuel2 Rate, hourly;
Output:Variable, *, Baseboard Electricity Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, Block1:Zone1, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Block1:Zone1, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Heating Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil NaturalGas Energy, daily;
Output:Variable, *, Heating Coil Defrost Electricity Energy, daily;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, daily;
Output:Variable, *, Cooling Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil Total Heating Rate, daily;
Output:Variable, *, Heating Coil Air Heating Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, daily;
Output:Variable, *, Pump Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Heating Coil Heating Rate, daily;
Output:Variable, *, Cooling Coil Total Cooling Rate, daily;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, daily;
Output:Variable, *, Boiler Electricity Rate, daily;
Output:Variable, *, Boiler NaturalGas Rate, daily;
Output:Variable, *, Boiler Propane Rate, daily;
Output:Variable, *, Boiler FuelOilNo1 Rate, daily;
Output:Variable, *, Boiler FuelOilNo2 Rate, daily;
Output:Variable, *, Boiler Coal Rate, daily;
Output:Variable, *, Boiler Diesel Rate, daily;
Output:Variable, *, Boiler Gasoline Rate, daily;
Output:Variable, *, Boiler OtherFuel1 Rate, daily;
Output:Variable, *, Boiler OtherFuel2 Rate, daily;
Output:Variable, *, Boiler Ancillary Electricity Rate, daily;
Output:Variable, *, Evaporative Cooler Electricity Rate, daily;
Output:Variable, *, Heat Pump Electric Power, daily;
Output:Variable, *, Heat Pump Electricity Rate, daily;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, daily;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, daily;
Output:Variable, *, Water Heater Tank Temperature, daily;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Heating Setpoint Not Met Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, daily;
Output:Variable, *, Chiller Electricity Rate, daily;
Output:Variable, *, Chiller Evaporator Cooling Rate, daily;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Rate, daily;
Output:Variable, *, Chiller False Load Heat Transfer Rate, daily;
Output:Variable, *, Chiller Source Steam Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Energy, daily;
Output:Variable, *, Cooling Tower Heat Transfer Rate, daily;
Output:Variable, *, Cooling Tower Inlet Temperature, daily;
Output:Variable, *, Cooling Tower Outlet Temperature, daily;
Output:Variable, *, Cooling Tower Mass Flow Rate, daily;
Output:Variable, *, Cooling Tower Bypass Fraction, daily;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, daily;
Output:Variable, *, Cooling Tower Operating Cells Count, daily;
Output:Variable, *, Cooling Tower Fan Speed Level, daily;
Output:Variable, *, Cooling Tower Fan Speed Ratio, daily;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, daily;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, daily;
Output:Meter, HeatRejection:Electricity, daily;
Output:Variable, *, Heating Coil NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Propane Rate, daily;
Output:Variable, *, Heating Coil Ancillary Propane Rate, daily;
Output:Variable, *, Heating Coil Diesel Rate, daily;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, daily;
Output:Variable, *, Heating Coil Gasoline Rate, daily;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, daily;
Output:Variable, *, Heating Coil Coal Rate, daily;
Output:Variable, *, Heating Coil Ancillary Coal Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, daily;
Output:Variable, *, Heat Exchanger Total Heating Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, daily;
Output:Variable, *, Heat Exchanger Total Cooling Rate, daily;
Output:Variable, *, Humidifier Electricity Rate, daily;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Water Heater Electricity Rate, daily;
Output:Variable, *, Water Heater NaturalGas Rate, daily;
Output:Variable, *, Water Heater Propane Rate, daily;
Output:Variable, *, Water Heater FuelOilNo1 Rate, daily;
Output:Variable, *, Water Heater FuelOilNo2 Rate, daily;
Output:Variable, *, Water Heater Coal Rate, daily;
Output:Variable, *, Water Heater Diesel Rate, daily;
Output:Variable, *, Water Heater Gasoline Rate, daily;
Output:Variable, *, Water Heater Steam Rate, daily;
Output:Variable, *, Water Heater DistrictHeating Rate, daily;
Output:Variable, *, Water Heater OtherFuel1 Rate, daily;
Output:Variable, *, Water Heater OtherFuel2 Rate, daily;
Output:Variable, *, Baseboard Electricity Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Heating Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Heating Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Heating Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Heating Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, Block1:Zone1, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Block1:Zone1, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Heating Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil NaturalGas Energy, monthly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, monthly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, monthly;
Output:Variable, *, Cooling Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil Total Heating Rate, monthly;
Output:Variable, *, Heating Coil Air Heating Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, monthly;
Output:Variable, *, Pump Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Heating Coil Heating Rate, monthly;
Output:Variable, *, Cooling Coil Total Cooling Rate, monthly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, monthly;
Output:Variable, *, Boiler Electricity Rate, monthly;
Output:Variable, *, Boiler NaturalGas Rate, monthly;
Output:Variable, *, Boiler Propane Rate, monthly;
Output:Variable, *, Boiler FuelOilNo1 Rate, monthly;
Output:Variable, *, Boiler FuelOilNo2 Rate, monthly;
Output:Variable, *, Boiler Coal Rate, monthly;
Output:Variable, *, Boiler Diesel Rate, monthly;
Output:Variable, *, Boiler Gasoline Rate, monthly;
Output:Variable, *, Boiler OtherFuel1 Rate, monthly;
Output:Variable, *, Boiler OtherFuel2 Rate, monthly;
Output:Variable, *, Boiler Ancillary Electricity Rate, monthly;
Output:Variable, *, Evaporative Cooler Electricity Rate, monthly;
Output:Variable, *, Heat Pump Electric Power, monthly;
Output:Variable, *, Heat Pump Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater Tank Temperature, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, monthly;
Output:Variable, *, Chiller Electricity Rate, monthly;
Output:Variable, *, Chiller Evaporator Cooling Rate, monthly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, monthly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, monthly;
Output:Variable, *, Chiller Source Steam Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, monthly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, monthly;
Output:Variable, *, Cooling Tower Inlet Temperature, monthly;
Output:Variable, *, Cooling Tower Outlet Temperature, monthly;
Output:Variable, *, Cooling Tower Mass Flow Rate, monthly;
Output:Variable, *, Cooling Tower Bypass Fraction, monthly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, monthly;
Output:Variable, *, Cooling Tower Operating Cells Count, monthly;
Output:Variable, *, Cooling Tower Fan Speed Level, monthly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, monthly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, monthly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, monthly;
Output:Meter, HeatRejection:Electricity, monthly;
Output:Variable, *, Heating Coil NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Propane Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, monthly;
Output:Variable, *, Heating Coil Diesel Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, monthly;
Output:Variable, *, Heating Coil Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Coal Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Total Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, monthly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, monthly;
Output:Variable, *, Humidifier Electricity Rate, monthly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Water Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater NaturalGas Rate, monthly;
Output:Variable, *, Water Heater Propane Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, monthly;
Output:Variable, *, Water Heater Coal Rate, monthly;
Output:Variable, *, Water Heater Diesel Rate, monthly;
Output:Variable, *, Water Heater Gasoline Rate, monthly;
Output:Variable, *, Water Heater Steam Rate, monthly;
Output:Variable, *, Water Heater DistrictHeating Rate, monthly;
Output:Variable, *, Water Heater OtherFuel1 Rate, monthly;
Output:Variable, *, Water Heater OtherFuel2 Rate, monthly;
Output:Variable, *, Baseboard Electricity Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, Block1:Zone1, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Block1:Zone1, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Heating Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil NaturalGas Energy, runperiod;
Output:Variable, *, Heating Coil Defrost Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, runperiod;
Output:Variable, *, Cooling Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Total Heating Rate, runperiod;
Output:Variable, *, Heating Coil Air Heating Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, runperiod;
Output:Variable, *, Pump Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Heating Coil Heating Rate, runperiod;
Output:Variable, *, Cooling Coil Total Cooling Rate, runperiod;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, runperiod;
Output:Variable, *, Boiler Electricity Rate, runperiod;
Output:Variable, *, Boiler NaturalGas Rate, runperiod;
Output:Variable, *, Boiler Propane Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo1 Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo2 Rate, runperiod;
Output:Variable, *, Boiler Coal Rate, runperiod;
Output:Variable, *, Boiler Diesel Rate, runperiod;
Output:Variable, *, Boiler Gasoline Rate, runperiod;
Output:Variable, *, Boiler OtherFuel1 Rate, runperiod;
Output:Variable, *, Boiler OtherFuel2 Rate, runperiod;
Output:Variable, *, Boiler Ancillary Electricity Rate, runperiod;
Output:Variable, *, Evaporative Cooler Electricity Rate, runperiod;
Output:Variable, *, Heat Pump Electric Power, runperiod;
Output:Variable, *, Heat Pump Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater Tank Temperature, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, runperiod;
Output:Variable, *, Chiller Electricity Rate, runperiod;
Output:Variable, *, Chiller Evaporator Cooling Rate, runperiod;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Rate, runperiod;
Output:Variable, *, Chiller False Load Heat Transfer Rate, runperiod;
Output:Variable, *, Chiller Source Steam Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Energy, runperiod;
Output:Variable, *, Cooling Tower Heat Transfer Rate, runperiod;
Output:Variable, *, Cooling Tower Inlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Outlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Mass Flow Rate, runperiod;
Output:Variable, *, Cooling Tower Bypass Fraction, runperiod;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, runperiod;
Output:Variable, *, Cooling Tower Operating Cells Count, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Level, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Ratio, runperiod;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, runperiod;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, runperiod;
Output:Meter, HeatRejection:Electricity, runperiod;
Output:Variable, *, Heating Coil NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Propane Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Propane Rate, runperiod;
Output:Variable, *, Heating Coil Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Coal Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Coal Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Cooling Rate, runperiod;
Output:Variable, *, Humidifier Electricity Rate, runperiod;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Water Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater NaturalGas Rate, runperiod;
Output:Variable, *, Water Heater Propane Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo1 Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo2 Rate, runperiod;
Output:Variable, *, Water Heater Coal Rate, runperiod;
Output:Variable, *, Water Heater Diesel Rate, runperiod;
Output:Variable, *, Water Heater Gasoline Rate, runperiod;
Output:Variable, *, Water Heater Steam Rate, runperiod;
Output:Variable, *, Water Heater DistrictHeating Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel1 Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel2 Rate, runperiod;
Output:Variable, *, Baseboard Electricity Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, CoreCirculation:Circulation, Zone People Sensible Heating Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, AtriumReception:Reception, Zone People Sensible Heating Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception:Reception, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone People Sensible Heating Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone People Sensible Heating Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, AtriumReception1:Reception, Zone People Sensible Heating Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, Block1:Zone1, Zone People Sensible Heating Rate, hourly;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Block1:Zone1, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, Block1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, CoreCirculation:Circulation, Zone People Sensible Heating Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, AtriumReception:Reception, Zone People Sensible Heating Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception:Reception, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone People Sensible Heating Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, CoreCirculation1:Circulation, Zone People Sensible Heating Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, AtriumReception1:Reception, Zone People Sensible Heating Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, AtriumReception1:Reception, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, Block1:Zone1, Zone People Sensible Heating Rate, daily;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Block1:Zone1, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, Block1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, CoreCirculation:Circulation, Zone People Sensible Heating Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, AtriumReception:Reception, Zone People Sensible Heating Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception:Reception, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone People Sensible Heating Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone People Sensible Heating Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, AtriumReception1:Reception, Zone People Sensible Heating Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, AtriumReception1:Reception, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, Block1:Zone1, Zone People Sensible Heating Rate, monthly;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Block1:Zone1, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, Block1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorWest:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorEast:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone People Sensible Heating Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, CoreCirculation:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, AtriumReception:Reception, Zone People Sensible Heating Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception:Reception, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, AtriumReception:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 1FFirstFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorWest1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone People Sensible Heating Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, 0FGroundFloorEast1:OpenOffice, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone People Sensible Heating Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, CoreCirculation1:Circulation, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, AtriumReception1:Reception, Zone People Sensible Heating Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, AtriumReception1:Reception, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, Block1:Zone1, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Block1:Zone1, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, Block1:Zone1, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation:Circulation#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception:Reception#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorEast1:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#1FFirstFloorWest1:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorWest1:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#0FGroundFloorEast1:OpenOffice#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CoreCirculation1:Circulation#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#AtriumReception1:Reception#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,.2,.2;
Output:Diagnostics, DisplayAdvancedReportVariables;

!- EMS Code
!- EMS Program: EMS

EnergyManagementSystem:Actuator,
   Cooling_Setpoint_1FFIRSTFLOOREAST_OPENOFFICE,
   1FFIRSTFLOOREAST:OPENOFFICE,
   Zone Temperature Control,
   Cooling Setpoint;

EnergyManagementSystem:Actuator,
   Heating_Setpoint_1FFIRSTFLOOREAST_OPENOFFICE,
   1FFIRSTFLOOREAST:OPENOFFICE,
   Zone Temperature Control,
   Heating Setpoint;

EnergyManagementSystem:Sensor,
   Occu_Schedule,
   Office_OpenOff_Occ,
   Schedule Value;


! Start detailed HVAC data definition



Sizing:System,
   Air Loop,                                                                                           ! - Name of loop
   Sensible,                                                                                           ! - Type of load to size on
   autosize,                                                                                           ! - Design outdoor air flow rate (m3/s)
   0.30,                                                                                               ! - Minimum sytem air flow ratio
   5.00,                                                                                               ! - Preheat design temperature (C)
   0.00800,                                                                                            ! - Preheat design humidity ratio (kg-H20/kg-air)
   11.00,                                                                                              ! - Precool design temperature (C)
   0.00800,                                                                                            ! - Precool design humidity ratio (kg-H20/kg-air)
   12.00,                                                                                              ! - Central cooling design supply air temperature (C)
   16.00,                                                                                              ! - Central heating design supply air temperature (C)
   Coincident,                                                                                         ! - Sizing option
   No,                                                                                                 ! - 100% outdoor air in cooling
   No,                                                                                                 ! - 100% outdoor air in heating
   0.00800,                                                                                            ! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
   0.00800,                                                                                            ! - Central heating design supply air humidity ratio (kg-H20/kg-air)
   Designday,                                                                                          ! - Cooling design air flow method
   ,                                                                                                   ! - Cooling design air flow rate (m3/s)
   ,                                                                                                   ! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
   ,                                                                                                   ! - Fraction of auto-sized design cooling supply air flow rate
   ,                                                                                                   ! - Design supply air flow rate per unit cooling capacity (m3/s-W)
   Designday,                                                                                          ! - Heating design air flow method
   ,                                                                                                   ! - Heating design air flow rate (m3/s)
   ,                                                                                                   ! - Supply air flow rate per floor area during heating operation (m3/s-m2)
   ,                                                                                                   ! - Fraction of auto-sized design heating supply air flow rate
   ,                                                                                                   ! - Fraction of auto-sized design cooling supply air flow rate
   ,                                                                                                   ! - Design supply air flow rate per unit heating capacity (m3/s-W)
   ZoneSum,                                                                                            ! - System outdoor air method
   1.0000,                                                                                             ! - Zone maximum outdoor air fraction
   CoolingDesignCapacity,                                                                              ! - Cooling design capacity method
   autosize,                                                                                           ! - Cooling design capacity (W)
   ,                                                                                                   ! - Cooling design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized cooling capacity
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating capacity
   VAV;                                                                                                ! - Central cooling capacity control method

AirLoopHVAC,
   Air Loop,                                                                                           ! - Name of loop
   Air Loop Controllers,                                                                               ! - Controller list name
   Air Loop AvailabilityManager List,                                                                  ! - Availability manager list
   autosize,                                                                                           ! - Design supply air flow rate (m3/s)
   Air Loop Branches,                                                                                  ! - Branch list
   ,                                                                                                   ! - Connector list
   Air Loop Supply Side Inlet,                                                                         ! - Supply side inlet node
   Air Loop Demand Side Outlet,                                                                        ! - Demand side outlet node
   Air Loop Demand Side Inlet List,                                                                    ! - Demand side inlet nodes
   Air Loop Supply Side Outlet List;                                                                   ! - Supply side outlet nodes

NodeList,
   Air Loop Demand Side Inlet List,                                                                    ! - Demand side oulet nodes
   Air Loop Demand Side Inlet 1;                                                                       ! - Demand side inlet node 1

NodeList,
   Air Loop Supply Side Outlet List,                                                                   ! - Supply side oulet nodes
   Air Loop Supply Side Outlet 1;                                                                      ! - Supply side outlet node 1

AirLoopHVAC:SupplyPath,
   Air Loop Demand Side Supply Path 1,                                                                 ! - Name of supply path
   Air Loop Demand Side Inlet 1,                                                                       ! - Name of supply path 1 inlet node,
   AirLoopHVAC:ZoneSplitter,                                                                           ! - Component 1 object type
   Air Loop Zone Splitter;                                                                             ! - Component 1 object name

AirLoopHVAC:ZoneSplitter,
   Air Loop Zone Splitter,                                                                             ! - Zone splitter name
   Air Loop Demand Side Inlet 1,                                                                       ! - Inlet node name
   Air Loop Zone Splitter Outlet Node 1,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 2,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 3,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 4,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 5,                                                               ! - Outlet node name
   Air Loop Zone Splitter Outlet Node 6;                                                               ! - Outlet node name

AirLoopHVAC:ReturnPath,
   Air Loop Demand Side Return Path,                                                                   ! - Name of return path
   Air Loop Demand Side Outlet,                                                                        ! - Name of return path outlet node
   AirLoopHVAC:ZoneMixer,                                                                              ! - Component 1 object type
   Air Loop Zone Mixer;                                                                                ! - Component 1 object name

AirLoopHVAC:ZoneMixer,
   Air Loop Zone Mixer,                                                                                ! - Zone mixer name
   Air Loop Demand Side Outlet,                                                                        ! - Outlet node name
   Air Loop Zone Mixer Inlet Node 1,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 2,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 3,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 4,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 5,                                                                   ! - Inlet node name
   Air Loop Zone Mixer Inlet Node 6;                                                                   ! - Inlet node name

BranchList,
   Air Loop Branches,                                                                                  ! - Name of branch list
   Air Loop AHU Main Branch;                                                                           ! - Name of branch 1

Branch,
   Air Loop AHU Main Branch,                                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Fan:VariableVolume,                                                                                 ! - Component 1 object type
   Air Loop AHU Extract Fan,                                                                           ! - Component 1 name
   Air Loop Supply Side Inlet,                                                                         ! - Component 1 inlet node name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Component 1 outlet node name
   AirLoopHVAC:OutdoorAirSystem,                                                                       ! - Component 2 object type
   Air Loop AHU Outdoor air system,                                                                    ! - Component 2 name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Component 2 inlet node name
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Component 2 outlet node name
   Coil:Cooling:Water,                                                                                 ! - Component 3 object type
   Air Loop AHU Cooling Coil,                                                                          ! - Component 3 name
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Component 3 inlet node name
   Air Loop AHU Cooling Coil Air Outlet Node,                                                          ! - Component 3 outlet node name
   Coil:Heating:Water,                                                                                 ! - Component 4 object type
   Air Loop AHU Heating Coil,                                                                          ! - Component 4 name
   Air Loop AHU Cooling Coil Air Outlet Node,                                                          ! - Component 4 inlet node name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Component 4 outlet node name
   Fan:VariableVolume,                                                                                 ! - Component 5 object type
   Air Loop AHU Supply Fan,                                                                            ! - Component 5 name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Component 5 inlet node name
   Air Loop Supply Side Outlet 1;                                                                      ! - Component 5 outlet node name

Fan:VariableVolume,
   Air Loop AHU Extract Fan,                                                                           ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   600.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   Fraction,                                                                                           ! - Minimum flow rate input method for fan power
   0.2500,                                                                                             ! - Minimum flow fraction for fan power
   0.000000,                                                                                           ! - Minimum air flow rate for fan power (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   0.3507122300,                                                                                       ! - Fan Coefficient 1
   0.3085053500,                                                                                       ! - Fan Coefficient 2
   -0.5413736400,                                                                                      ! - Fan Coefficient 3
   0.8719882300,                                                                                       ! - Fan Coefficient 4
   0.0000000000,                                                                                       ! - Fan Coefficient 5
   Air Loop Supply Side Inlet,                                                                         ! - Air inlet node name
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

OutdoorAir:Nodelist,
   Air Loop AHU Outdoor Air Inlet;                                                                     ! - Outside air node

AirLoopHVAC:OutdoorAirSystem,
   Air Loop AHU Outdoor air system,                                                                    ! - Outside air system name
   Air Loop AHU Outdoor air Controller List,                                                           ! - Outside air system controller list
   Air Loop AHU Outdoor air Equipment List,                                                            ! - Outside air system equipment list
   ;                                                                                                   ! - Outside air system availability manager list

AirLoopHVAC:ControllerList,
   Air Loop AHU Outdoor air Controller List,                                                           ! - Outside air system controller list
   Controller:OutdoorAir,                                                                              ! - Controller 1 object type
   Air Loop AHU Outdoor Air Controller;                                                                ! - Controller 1 name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   Air Loop AHU Outdoor air Equipment List,                                                            ! - Outside air system equipment list
   OutdoorAir:Mixer,                                                                                   ! - Component 1 object type
   Air Loop AHU Outdoor Air Mixer;                                                                     ! - Component 1 name

Controller:OutdoorAir,
   Air Loop AHU Outdoor Air Controller,                                                                ! - Controller name
   Air Loop AHU Relief Air Outlet,                                                                     ! - Controller relief air outlet node
   Air Loop AHU Extract Fan Air Outlet Node,                                                           ! - Controller return air node
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Controller mixed air node
   Air Loop AHU Outdoor Air Inlet,                                                                     ! - Controller actuator node
   autosize,                                                                                           ! - Minimum outdoor air flow rate (m3/s)
   autosize,                                                                                           ! - Maximum outdoor air flow rate (m3/s)
   NoEconomizer,                                                                                       ! - Economiser control type
   ModulateFlow,                                                                                       ! - Economiser control action type
   ,                                                                                                   ! - Economiser maximum limit dry bulb temperature (C)
   ,                                                                                                   ! - Economiser maximum limit enthalpy (J/kg)
   ,                                                                                                   ! - Economiser maximum limit dew point temperature (C)
   ,                                                                                                   ! - Electronic enthalpy limit curve name
   ,                                                                                                   ! - Economiser minimum limit dry bulb temperature (C)
   NoLockout,                                                                                          ! - Lockout type
   FixedMinimum,                                                                                       ! - Minimum limit type
   ,                                                                                                   ! - Minimum outdoor air schedule
   ,                                                                                                   ! - Minimum fraction of outdoor air schedule
   ,                                                                                                   ! - Maximum fraction of outdoor air schedule
   ,                                                                                                   ! - Mechanical ventilation controller
   ,                                                                                                   ! - Time of day economiser control schedule
   No,                                                                                                 ! - High humidity control
   ,                                                                                                   ! - Humidistat control zone name
   1,                                                                                                  ! - High humidity outdoor air flow ratio
   Yes,                                                                                                ! - Control high indoor humidity based on outdoor humidity ratio
   BypassWhenWithinEconomizerLimits;                                                                   ! - Heat recovery by-pass control type

OutdoorAir:Mixer,
   Air Loop AHU Outdoor Air Mixer,                                                                     ! - Name of outdoor air mixer
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Mixed air node name
   Air Loop AHU Outdoor Air Inlet,                                                                     ! - Outdoor air stream node
   Air Loop AHU Relief Air Outlet,                                                                     ! - Relief air stream node
   Air Loop AHU Extract Fan Air Outlet Node;                                                           ! - Return air stream node name

Coil:Cooling:Water,
   Air Loop AHU Cooling Coil,                                                                          ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - Design Water Volume Flow Rate of Coil (m3/s)
   autosize,                                                                                           ! - Design Air Flow Rate of Coil (m3/s)
   autosize,                                                                                           ! - Design Inlet Water Temperature (C)
   autosize,                                                                                           ! - Design Inlet Air Temperature (C)
   autosize,                                                                                           ! - Design Outlet Air Temperature (C)
   autosize,                                                                                           ! - Design Inlet Air Humidity Ratio
   autosize,                                                                                           ! - Design Outlet Air Humidity Ratio
   Air Loop AHU Cooling Coil Water Inlet Node,                                                         ! - Water inlet node name
   Air Loop AHU Cooling Coil Water Outlet Node,                                                        ! - Water outlet node name
   Air Loop AHU Mixed Air Outlet,                                                                      ! - Air inlet node name
   Air Loop AHU Cooling Coil Air Outlet Node,                                                          ! - Air outlet node name
   SimpleAnalysis,                                                                                     ! - Coil Analysis Type
   CrossFlow,                                                                                          ! - Heat Exchanger Configuration
   ;                                                                                                   ! - Water Storage Tank for Condensate Collection

Coil:Heating:Water,
   Air Loop AHU Heating Coil,                                                                          ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   autosize,                                                                                           ! - U-factor times area value of coil (W/K)
   autosize,                                                                                           ! - Max water flow rate of coil (m3/s)
   Air Loop AHU Heating Coil Water Inlet Node,                                                         ! - Water inlet node name
   Air Loop AHU Heating Coil Water Outlet Node,                                                        ! - Water outlet node name
   Air Loop AHU Cooling Coil Air Outlet Node,                                                          ! - Air inlet node name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Air outlet node name
   UFactorTimesAreaAndDesignWaterFlowRate,                                                             ! - Coil performance input method
   autosize,                                                                                           ! - Rated capacity (W)
   80.0,                                                                                               ! - Rated inlet water temperature (C)
   16.0,                                                                                               ! - Rated inlet air temperature (C)
   70.0,                                                                                               ! - Rated outlet water temperature (C)
   35.0,                                                                                               ! - Rated outlet air temperature (C)
   0.50;                                                                                               ! - Rated ratio for air and water convection

Fan:VariableVolume,
   Air Loop AHU Supply Fan,                                                                            ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.700000,                                                                                           ! - Fan efficiency
   600.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   Fraction,                                                                                           ! - Minimum flow rate input method for fan power
   0.2500,                                                                                             ! - Minimum flow fraction for fan power
   0.000000,                                                                                           ! - Minimum air flow rate for fan power (m3/s)
   0.900000,                                                                                           ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   0.3507122300,                                                                                       ! - Fan Coefficient 1
   0.3085053500,                                                                                       ! - Fan Coefficient 2
   -0.5413736400,                                                                                      ! - Fan Coefficient 3
   0.8719882300,                                                                                       ! - Fan Coefficient 4
   0.0000000000,                                                                                       ! - Fan Coefficient 5
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Air inlet node name
   Air Loop Supply Side Outlet 1,                                                                      ! - Air outlet node name
   General;                                                                                            ! - End Use Sub-Category

Sizing:Plant,
   HW Loop,                                                                                            ! - Name of loop
   Heating,                                                                                            ! - Type of loop
   80.00,                                                                                              ! - Design loop exit temperature (C)
   10.00;                                                                                              ! - Loop design temperature difference (C)

PlantLoop,
   HW Loop,                                                                                            ! - Name of loop
   Water,                                                                                              ! - Fluid type
   ,                                                                                                   ! - User-defined fluid type
   HW Loop Operation,                                                                                  ! - Plant equipment operation scheme
   HW Loop Supply Side Outlet,                                                                         ! - Loop temperature setpoint node
   100.00,                                                                                             ! - Maximum loop temperature (C)
   10.00,                                                                                              ! - Minimum loop temperature (C)
   autosize,                                                                                           ! - Maximum loop flow rate (m3/s)
   0.000000,                                                                                           ! - Minimum loop flow rate (m3/s)
   autocalculate,                                                                                      ! - Volume of the plant loop (m3)
   HW Loop Supply Side Inlet,                                                                          ! - Plant side inlet node
   HW Loop Supply Side Outlet,                                                                         ! - Plant side outlet node
   HW Loop Supply Side Branches,                                                                       ! - Plant side branch list name
   HW Loop Supply Side Connectors,                                                                     ! - Plant side connector list name
   HW Loop Demand Side Inlet,                                                                          ! - Demand side inlet node
   HW Loop Demand Side Outlet,                                                                         ! - Demand side outlet node
   HW Loop Demand Side Branches,                                                                       ! - Demand side branch list name
   HW Loop Demand Side Connectors,                                                                     ! - Demand side connector list name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   SingleSetpoint,                                                                                     ! - Plant loop demand calculation scheme
   None,                                                                                               ! - Common pipe simulation
   None;                                                                                               ! - Pressure simulation type

PlantEquipmentOperationSchemes,
   HW Loop Operation,                                                                                  ! - Name of plant/condenser equipment operation scheme
   PlantEquipmentOperation:HeatingLoad,                                                                ! - Control scheme object type 1
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme 1
   Off 24/7;                                                                                           ! - Control scheme schedule 1

PlantEquipmentOperation:HeatingLoad,
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme
   0.00,                                                                                               ! - Range lower limit 1
   1000000000000000.00,                                                                                ! - Range upper limit 1
   HW Loop Scheme 1 Range 1 Equipment List;                                                            ! - Range equipment list name 1

PlantEquipmentList,
   HW Loop Scheme 1 Range 1 Equipment List,                                                            ! - Range equipment list name 0
   Boiler:HotWater,                                                                                    ! - Equipment 1 object type
   Boiler;                                                                                             ! - Equipment 1 name

BranchList,
   HW Loop Demand Side Branches,                                                                       ! - Name of branch list
   HW Loop Demand Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Demand Side Bypass Branch,                                                                  ! - Name of branch 2
   Air Loop AHU Heating Coil HW Loop Demand Side Branch,                                               ! - Name of branch 3
   HW Loop Demand Side Outlet Branch;                                                                  ! - Name of branch 4

Branch,
   HW Loop Demand Side Inlet Branch,                                                                   ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Component 1 name
   HW Loop Demand Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet;                                                       ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Name of pipe
   HW Loop Demand Side Inlet,                                                                          ! - Inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet;                                                       ! - Outlet node name

Branch,
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node;                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Air Loop AHU Heating Coil HW Loop Demand Side Branch,                                               ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Coil:Heating:Water,                                                                                 ! - Component 1 object type
   Air Loop AHU Heating Coil,                                                                          ! - Component 1 name
   Air Loop AHU Heating Coil Water Inlet Node,                                                         ! - Component 1 inlet node name
   Air Loop AHU Heating Coil Water Outlet Node;                                                        ! - Component 1 outlet node name

Branch,
   HW Loop Demand Side Outlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Demand Side Outlet;                                                                         ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Demand Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Demand Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Demand Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Demand Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Demand Splitter,                                                                            ! - Splitter name
   HW Loop Demand Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch 1
   Air Loop AHU Heating Coil HW Loop Demand Side Branch;                                               ! - Branch 2

Connector:Mixer,
   HW Loop Demand Mixer,                                                                               ! - Mixer name
   HW Loop Demand Side Outlet Branch,                                                                  ! - Outlet branch name
   Air Loop AHU Heating Coil HW Loop Demand Side Branch,                                               ! - Branch 1
   HW Loop Demand Side Bypass Branch;                                                                  ! - Branch 2

BranchList,
   HW Loop Supply Side Branches,                                                                       ! - Name of branch list
   HW Loop Supply Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Supply Side Bypass Branch,                                                                  ! - Name of branch 2
   Boiler HW Loop Supply Side Branch,                                                                  ! - Name of branch 3
   HW Loop Supply Side Outlet Branch;                                                                  ! - Name of branch 4

Branch,
   HW Loop Supply Side Inlet Branch,                                                                   ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pump:VariableSpeed,                                                                                 ! - Component 1 object type
   HW Loop Supply Pump,                                                                                ! - Component 1 name
   HW Loop Supply Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Supply Pump Water Outlet Node;                                                              ! - Component 1 outlet node name

Pump:VariableSpeed,
   HW Loop Supply Pump,                                                                                ! - Component name
   HW Loop Supply Side Inlet,                                                                          ! - Water inlet node name
   HW Loop Supply Pump Water Outlet Node,                                                              ! - Water outlet node name
   autosize,                                                                                           ! - Rated flow rate (m3/s)
   20000.00,                                                                                           ! - Rated pump head (Pa)
   autosize,                                                                                           ! - Rated power consumption (W)
   0.90,                                                                                               ! - Motor efficiency
   0.00,                                                                                               ! - Fraction Of Motor Inefficiencies To Fluid Stream
   0.0000,                                                                                             ! - Coefficient 1 of the part load performance curve
   1.0000,                                                                                             ! - Coefficient 2 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 3 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 4 of the part load performance curve
   0.000000,                                                                                           ! - Minimum flow rate (m3/s)
   Intermittent;                                                                                       ! - Pump control type

Branch,
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node;                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Boiler:HotWater,                                                                                    ! - Component 1 object type
   Boiler,                                                                                             ! - Component 1 name
   Boiler Water Inlet Node,                                                                            ! - Component 1 inlet node name
   Boiler Water Outlet Node;                                                                           ! - Component 1 outlet node name

Boiler:HotWater,
   Boiler,                                                                                             ! - Component name
   NaturalGas,                                                                                         ! - Fuel type
   autosize,                                                                                           ! - Nominal capacity (W)
   0.89,                                                                                               ! - Nominal thermal efficiency
   LeavingBoiler,                                                                                      ! - Efficiency curve temperature evaluation variable
   CondensingBoilerEff,                                                                                ! - Normalised boiler efficiency curve name
   autosize,                                                                                           ! - Maximum design boiler water flow rate (m3/s)
   0.00,                                                                                               ! - Minimum part load ratio
   1.00,                                                                                               ! - Maximum part load ratio
   1.00,                                                                                               ! - Optimum part load ratio
   Boiler Water Inlet Node,                                                                            ! - Boiler water inlet node
   Boiler Water Outlet Node,                                                                           ! - Boiler water outlet node
   100.0,                                                                                              ! - Water outlet upper temperature limit (C)
   NotModulated,                                                                                       ! - Boiler evaporator flow mode
   25.00,                                                                                              ! - Parasitic electric load (W)
   1.00;                                                                                               ! - Sizing factor

Branch,
   HW Loop Supply Side Outlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Supply Side Outlet;                                                                         ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Supply Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Supply Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Supply Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Supply Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Supply Splitter,                                                                            ! - Splitter name
   HW Loop Supply Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch 1
   Boiler HW Loop Supply Side Branch;                                                                  ! - Branch 2

Connector:Mixer,
   HW Loop Supply Mixer,                                                                               ! - Mixer name
   HW Loop Supply Side Outlet Branch,                                                                  ! - Outlet branch name
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch 1
   HW Loop Supply Side Bypass Branch;                                                                  ! - Branch 2

Sizing:Plant,
   CHW Loop,                                                                                           ! - Name of loop
   Cooling,                                                                                            ! - Type of loop
   6.00,                                                                                               ! - Design loop exit temperature (C)
   4.00;                                                                                               ! - Loop design temperature difference (C)

PlantLoop,
   CHW Loop,                                                                                           ! - Name of loop
   UserDefinedFluidType,                                                                               ! - Fluid type
   CHW Loop Glycol Concentration,                                                                      ! - User-defined fluid type
   CHW Loop Operation,                                                                                 ! - Plant equipment operation scheme
   CHW Loop Supply Side Outlet,                                                                        ! - Loop temperature setpoint node
   80.00,                                                                                              ! - Maximum loop temperature (C)
   0.00,                                                                                               ! - Minimum loop temperature (C)
   autosize,                                                                                           ! - Maximum loop flow rate (m3/s)
   0.000000,                                                                                           ! - Minimum loop flow rate (m3/s)
   autocalculate,                                                                                      ! - Volume of the plant loop (m3)
   CHW Loop Supply Side Inlet,                                                                         ! - Plant side inlet node
   CHW Loop Supply Side Outlet,                                                                        ! - Plant side outlet node
   CHW Loop Supply Side Branches,                                                                      ! - Plant side branch list name
   CHW Loop Supply Side Connectors,                                                                    ! - Plant side connector list name
   CHW Loop Demand Side Inlet,                                                                         ! - Demand side inlet node
   CHW Loop Demand Side Outlet,                                                                        ! - Demand side outlet node
   CHW Loop Demand Side Branches,                                                                      ! - Demand side branch list name
   CHW Loop Demand Side Connectors,                                                                    ! - Demand side connector list name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   CHW Loop AvailabilityManager List,                                                                  ! - Availability manager list name
   SingleSetpoint,                                                                                     ! - Plant loop demand calculation scheme
   None,                                                                                               ! - Common pipe simulation
   None;                                                                                               ! - Pressure simulation type

FluidProperties:GlycolConcentration,
   CHW Loop Glycol Concentration,                                                                      ! - Glycol concentration name
   EthyleneGlycol,                                                                                     ! - Glycol type
   ,                                                                                                   ! - User-defined glycol name
   0.2500;                                                                                             ! - Glycol concentration

PlantEquipmentOperationSchemes,
   CHW Loop Operation,                                                                                 ! - Name of plant/condenser equipment operation scheme
   PlantEquipmentOperation:CoolingLoad,                                                                ! - Control scheme object type 1
   CHW Loop Scheme 1,                                                                                  ! - Name of control scheme 1
   On 24/7;                                                                                            ! - Control scheme schedule 1

PlantEquipmentOperation:CoolingLoad,
   CHW Loop Scheme 1,                                                                                  ! - Name of control scheme
   0.00,                                                                                               ! - Range lower limit 1
   1000000000000000.00,                                                                                ! - Range upper limit 1
   CHW Loop Scheme 1 Range 1 Equipment List;                                                           ! - Range equipment list name 1

PlantEquipmentList,
   CHW Loop Scheme 1 Range 1 Equipment List,                                                           ! - Range equipment list name 0
   Chiller:Electric:EIR,                                                                               ! - Equipment 1 object type
   Chiller;                                                                                            ! - Equipment 1 name

BranchList,
   CHW Loop Demand Side Branches,                                                                      ! - Name of branch list
   CHW Loop Demand Side Inlet Branch,                                                                  ! - Name of branch 1
   CHW Loop Demand Side Bypass Branch,                                                                 ! - Name of branch 2
   Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,                                              ! - Name of branch 3
   CHW Loop Demand Side Outlet Branch;                                                                 ! - Name of branch 4

Branch,
   CHW Loop Demand Side Inlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   CHW Loop Demand Side Inlet Branch Pipe,                                                             ! - Component 1 name
   CHW Loop Demand Side Inlet,                                                                         ! - Component 1 inlet node name
   CHW Loop Demand Side Inlet Branch Pipe Outlet;                                                      ! - Component 1 outlet node name

Pipe:Adiabatic,
   CHW Loop Demand Side Inlet Branch Pipe,                                                             ! - Name of pipe
   CHW Loop Demand Side Inlet,                                                                         ! - Inlet node name
   CHW Loop Demand Side Inlet Branch Pipe Outlet;                                                      ! - Outlet node name

Branch,
   CHW Loop Demand Side Bypass Branch,                                                                 ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   CHW Loop Demand Side Bypass Pipe,                                                                   ! - Component 1 name
   CHW Loop Demand Side Bypass Pipe Inlet Node,                                                        ! - Component 1 inlet node name
   CHW Loop Demand Side Bypass Pipe Outlet Node;                                                       ! - Component 1 outlet node name

Pipe:Adiabatic,
   CHW Loop Demand Side Bypass Pipe,                                                                   ! - Name of pipe
   CHW Loop Demand Side Bypass Pipe Inlet Node,                                                        ! - Inlet node name
   CHW Loop Demand Side Bypass Pipe Outlet Node;                                                       ! - Outlet node name

Branch,
   Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,                                              ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Coil:Cooling:Water,                                                                                 ! - Component 1 object type
   Air Loop AHU Cooling Coil,                                                                          ! - Component 1 name
   Air Loop AHU Cooling Coil Water Inlet Node,                                                         ! - Component 1 inlet node name
   Air Loop AHU Cooling Coil Water Outlet Node;                                                        ! - Component 1 outlet node name

Branch,
   CHW Loop Demand Side Outlet Branch,                                                                 ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   CHW Loop Demand Side Outlet Branch Pipe,                                                            ! - Component 1 name
   CHW Loop Demand Side Outlet Branch Pipe Inlet,                                                      ! - Component 1 inlet node name
   CHW Loop Demand Side Outlet;                                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   CHW Loop Demand Side Outlet Branch Pipe,                                                            ! - Name of pipe
   CHW Loop Demand Side Outlet Branch Pipe Inlet,                                                      ! - Inlet node name
   CHW Loop Demand Side Outlet;                                                                        ! - Outlet node name

ConnectorList,
   CHW Loop Demand Side Connectors,                                                                    ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   CHW Loop Demand Splitter,                                                                           ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   CHW Loop Demand Mixer;                                                                              ! - Connector 2 object name

Connector:Splitter,
   CHW Loop Demand Splitter,                                                                           ! - Splitter name
   CHW Loop Demand Side Inlet Branch,                                                                  ! - Inlet branch name
   CHW Loop Demand Side Bypass Branch,                                                                 ! - Branch 1
   Air Loop AHU Cooling Coil CHW Loop Demand Side Branch;                                              ! - Branch 2

Connector:Mixer,
   CHW Loop Demand Mixer,                                                                              ! - Mixer name
   CHW Loop Demand Side Outlet Branch,                                                                 ! - Outlet branch name
   Air Loop AHU Cooling Coil CHW Loop Demand Side Branch,                                              ! - Branch 1
   CHW Loop Demand Side Bypass Branch;                                                                 ! - Branch 2

BranchList,
   CHW Loop Supply Side Branches,                                                                      ! - Name of branch list
   CHW Loop Supply Side Inlet Branch,                                                                  ! - Name of branch 1
   CHW Loop Supply Side Bypass Branch,                                                                 ! - Name of branch 2
   Chiller CHW Loop Supply Side Branch,                                                                ! - Name of branch 3
   CHW Loop Supply Side Outlet Branch;                                                                 ! - Name of branch 4

Branch,
   CHW Loop Supply Side Inlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pump:VariableSpeed,                                                                                 ! - Component 1 object type
   CHW Loop Supply Pump,                                                                               ! - Component 1 name
   CHW Loop Supply Side Inlet,                                                                         ! - Component 1 inlet node name
   CHW Loop Supply Pump Water Outlet Node;                                                             ! - Component 1 outlet node name

Pump:VariableSpeed,
   CHW Loop Supply Pump,                                                                               ! - Component name
   CHW Loop Supply Side Inlet,                                                                         ! - Water inlet node name
   CHW Loop Supply Pump Water Outlet Node,                                                             ! - Water outlet node name
   autosize,                                                                                           ! - Rated flow rate (m3/s)
   20000.00,                                                                                           ! - Rated pump head (Pa)
   autosize,                                                                                           ! - Rated power consumption (W)
   0.90,                                                                                               ! - Motor efficiency
   0.00,                                                                                               ! - Fraction Of Motor Inefficiencies To Fluid Stream
   0.0000,                                                                                             ! - Coefficient 1 of the part load performance curve
   1.0000,                                                                                             ! - Coefficient 2 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 3 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 4 of the part load performance curve
   0.000000,                                                                                           ! - Minimum flow rate (m3/s)
   Intermittent;                                                                                       ! - Pump control type

Branch,
   CHW Loop Supply Side Bypass Branch,                                                                 ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   CHW Loop Supply Side Bypass Pipe,                                                                   ! - Component 1 name
   CHW Loop Supply Side Bypass Pipe Inlet Node,                                                        ! - Component 1 inlet node name
   CHW Loop Supply Side Bypass Pipe Outlet Node;                                                       ! - Component 1 outlet node name

Pipe:Adiabatic,
   CHW Loop Supply Side Bypass Pipe,                                                                   ! - Name of pipe
   CHW Loop Supply Side Bypass Pipe Inlet Node,                                                        ! - Inlet node name
   CHW Loop Supply Side Bypass Pipe Outlet Node;                                                       ! - Outlet node name

Branch,
   Chiller CHW Loop Supply Side Branch,                                                                ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Chiller:Electric:EIR,                                                                               ! - Component 1 object type
   Chiller,                                                                                            ! - Component 1 name
   Chiller CHW Inlet Node,                                                                             ! - Component 1 inlet node name
   Chiller CHW Outlet Node;                                                                            ! - Component 1 outlet node name

Chiller:Electric:EIR,
   Chiller,                                                                                            ! - Component name
   autosize,                                                                                           ! - Reference capacity (W)
   5.50,                                                                                               ! - Reference COP (W/W)
   6.67,                                                                                               ! - Reference leaving chilled water temperature (C)
   29.40,                                                                                              ! - Reference entering condenser fluid temperature (C)
   autosize,                                                                                           ! - Reference chilled water flow rate (m3/s)
   autosize,                                                                                           ! - Reference condenser water flow rate (m3/s)
   DOE-2 Centrifugal/5.50COP CAPFT,                                                                    ! - Cooling capacity function of temperature curve
   DOE-2 Centrifugal/5.50COP EIRFT,                                                                    ! - Electric input to cooling output ratio function of temperature curve
   DOE-2 Centrifugal/5.50COP EIRFPLR,                                                                  ! - Electric input to cooling output ratio function of part load ratio curve
   0.10,                                                                                               ! - Minimum part load ratio
   1.00,                                                                                               ! - Maximum part load ratio
   1.00,                                                                                               ! - Optimum part load ratio
   0.20 ,                                                                                              ! - Minimum unloading ratio
   Chiller CHW Inlet Node,                                                                             ! - Chilled water inlet node
   Chiller CHW Outlet Node,                                                                            ! - Chilled water outlet node
   Chiller Condenser Inlet Node,                                                                       ! - Condenser inlet node
   Chiller Condenser Outlet Node,                                                                      ! - Condenser outlet node
   WaterCooled,                                                                                        ! - Condenser type
   0.00,                                                                                               ! - Condenser fan power ratio
   1.00,                                                                                               ! - Fraction of compressor electric power rejected by condenser
   2.00,                                                                                               ! - Leaving chilled water temperature limit
   NotModulated,                                                                                       ! - Chiller evaporator flow mode
   0.0,                                                                                                ! - Design heat recovery water flow rate (m3/s)
   ,                                                                                                   ! - Heat recovery side inlet node
   ,                                                                                                   ! - Heat recovery side outlet node
   1.00,                                                                                               ! - Sizing factor
   0.00,                                                                                               ! - Basin heater capacity (W)
   2.00,                                                                                               ! - Basin heater setpoint temperature (C)
   On 24/7,                                                                                            ! - Basin heater operating schedule name
   1.00,                                                                                               ! - Condenser heat recovery relative capacity function
   ,                                                                                                   ! - Heat recovery inlet high temperature limit schedule name
   ;                                                                                                   ! - Heat recovery leaving temperature setpoint node name

Branch,
   CHW Loop Supply Side Outlet Branch,                                                                 ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   CHW Loop Supply Side Outlet Branch Pipe,                                                            ! - Component 1 name
   CHW Loop Supply Side Outlet Branch Pipe Inlet,                                                      ! - Component 1 inlet node name
   CHW Loop Supply Side Outlet;                                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   CHW Loop Supply Side Outlet Branch Pipe,                                                            ! - Name of pipe
   CHW Loop Supply Side Outlet Branch Pipe Inlet,                                                      ! - Inlet node name
   CHW Loop Supply Side Outlet;                                                                        ! - Outlet node name

ConnectorList,
   CHW Loop Supply Side Connectors,                                                                    ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   CHW Loop Supply Splitter,                                                                           ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   CHW Loop Supply Mixer;                                                                              ! - Connector 2 object name

Connector:Splitter,
   CHW Loop Supply Splitter,                                                                           ! - Splitter name
   CHW Loop Supply Side Inlet Branch,                                                                  ! - Inlet branch name
   CHW Loop Supply Side Bypass Branch,                                                                 ! - Branch 1
   Chiller CHW Loop Supply Side Branch;                                                                ! - Branch 2

Connector:Mixer,
   CHW Loop Supply Mixer,                                                                              ! - Mixer name
   CHW Loop Supply Side Outlet Branch,                                                                 ! - Outlet branch name
   Chiller CHW Loop Supply Side Branch,                                                                ! - Branch 1
   CHW Loop Supply Side Bypass Branch;                                                                 ! - Branch 2

Sizing:Plant,
   Condenser Loop,                                                                                     ! - Name of loop
   Condenser,                                                                                          ! - Type of loop
   29.00,                                                                                              ! - Design loop exit temperature (C)
   5.00;                                                                                               ! - Loop design temperature difference (C)

CondenserLoop,
   Condenser Loop,                                                                                     ! - Name of loop
   Water,                                                                                              ! - Fluid type
   ,                                                                                                   ! - User-defined fluid type
   Condenser Loop Operation,                                                                           ! - Plant equipment operation scheme
   Condenser Loop Supply Side Outlet,                                                                  ! - Loop temperature setpoint node
   50.00,                                                                                              ! - Maximum loop temperature (C)
   5.00,                                                                                               ! - Minimum loop temperature (C)
   autosize,                                                                                           ! - Maximum loop flow rate (m3/s)
   0.000000,                                                                                           ! - Minimum loop flow rate (m3/s)
   autocalculate,                                                                                      ! - Volume of the plant loop (m3)
   Condenser Loop Supply Side Inlet,                                                                   ! - Plant side inlet node
   Condenser Loop Supply Side Outlet,                                                                  ! - Plant side outlet node
   Condenser Loop Supply Side Branches,                                                                ! - Plant side branch list name
   Condenser Loop Supply Side Connectors,                                                              ! - Plant side connector list name
   Condenser Loop Demand Side Inlet,                                                                   ! - Demand side inlet node
   Condenser Loop Demand Side Outlet,                                                                  ! - Demand side outlet node
   Condenser Loop Demand Side Branches,                                                                ! - Demand side branch list name
   Condenser Loop Demand Side Connectors,                                                              ! - Demand side connector list name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   None;                                                                                               ! - Pressure simulation type

CondenserEquipmentOperationSchemes,
   Condenser Loop Operation,                                                                           ! - Name of plant/condenser equipment operation scheme
   PlantEquipmentOperation:CoolingLoad,                                                                ! - Control scheme object type 1
   Condenser Loop Scheme 1,                                                                            ! - Name of control scheme 1
   On 24/7;                                                                                            ! - Control scheme schedule 1

PlantEquipmentOperation:CoolingLoad,
   Condenser Loop Scheme 1,                                                                            ! - Name of control scheme
   0.00,                                                                                               ! - Range lower limit 1
   1000000000000000.00,                                                                                ! - Range upper limit 1
   Condenser Loop Scheme 1 Range 1 Equipment List;                                                     ! - Range equipment list name 1

CondenserEquipmentList,
   Condenser Loop Scheme 1 Range 1 Equipment List,                                                     ! - Range equipment list name 0
   CoolingTower:SingleSpeed,                                                                           ! - Equipment 1 object type
   Cooling Tower;                                                                                      ! - Equipment 1 name

BranchList,
   Condenser Loop Demand Side Branches,                                                                ! - Name of branch list
   Condenser Loop Demand Side Inlet Branch,                                                            ! - Name of branch 1
   Condenser Loop Demand Side Bypass Branch,                                                           ! - Name of branch 2
   Chiller Condenser Loop Demand Side Branch,                                                          ! - Name of branch 3
   Condenser Loop Demand Side Outlet Branch;                                                           ! - Name of branch 4

Branch,
   Condenser Loop Demand Side Inlet Branch,                                                            ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   Condenser Loop Demand Side Inlet Branch Pipe,                                                       ! - Component 1 name
   Condenser Loop Demand Side Inlet,                                                                   ! - Component 1 inlet node name
   Condenser Loop Demand Side Inlet Branch Pipe Outlet;                                                ! - Component 1 outlet node name

Pipe:Adiabatic,
   Condenser Loop Demand Side Inlet Branch Pipe,                                                       ! - Name of pipe
   Condenser Loop Demand Side Inlet,                                                                   ! - Inlet node name
   Condenser Loop Demand Side Inlet Branch Pipe Outlet;                                                ! - Outlet node name

Branch,
   Condenser Loop Demand Side Bypass Branch,                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   Condenser Loop Demand Side Bypass Pipe,                                                             ! - Component 1 name
   Condenser Loop Demand Side Bypass Pipe Inlet Node,                                                  ! - Component 1 inlet node name
   Condenser Loop Demand Side Bypass Pipe Outlet Node;                                                 ! - Component 1 outlet node name

Pipe:Adiabatic,
   Condenser Loop Demand Side Bypass Pipe,                                                             ! - Name of pipe
   Condenser Loop Demand Side Bypass Pipe Inlet Node,                                                  ! - Inlet node name
   Condenser Loop Demand Side Bypass Pipe Outlet Node;                                                 ! - Outlet node name

Branch,
   Chiller Condenser Loop Demand Side Branch,                                                          ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Chiller:Electric:EIR,                                                                               ! - Component 1 object type
   Chiller,                                                                                            ! - Component 1 name
   Chiller Condenser Inlet Node,                                                                       ! - Component 1 inlet node name
   Chiller Condenser Outlet Node;                                                                      ! - Component 1 outlet node name

Branch,
   Condenser Loop Demand Side Outlet Branch,                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   Condenser Loop Demand Side Outlet Branch Pipe,                                                      ! - Component 1 name
   Condenser Loop Demand Side Outlet Branch Pipe Inlet,                                                ! - Component 1 inlet node name
   Condenser Loop Demand Side Outlet;                                                                  ! - Component 1 outlet node name

Pipe:Adiabatic,
   Condenser Loop Demand Side Outlet Branch Pipe,                                                      ! - Name of pipe
   Condenser Loop Demand Side Outlet Branch Pipe Inlet,                                                ! - Inlet node name
   Condenser Loop Demand Side Outlet;                                                                  ! - Outlet node name

ConnectorList,
   Condenser Loop Demand Side Connectors,                                                              ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   Condenser Loop Demand Splitter,                                                                     ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   Condenser Loop Demand Mixer;                                                                        ! - Connector 2 object name

Connector:Splitter,
   Condenser Loop Demand Splitter,                                                                     ! - Splitter name
   Condenser Loop Demand Side Inlet Branch,                                                            ! - Inlet branch name
   Condenser Loop Demand Side Bypass Branch,                                                           ! - Branch 1
   Chiller Condenser Loop Demand Side Branch;                                                          ! - Branch 2

Connector:Mixer,
   Condenser Loop Demand Mixer,                                                                        ! - Mixer name
   Condenser Loop Demand Side Outlet Branch,                                                           ! - Outlet branch name
   Chiller Condenser Loop Demand Side Branch,                                                          ! - Branch 1
   Condenser Loop Demand Side Bypass Branch;                                                           ! - Branch 2

BranchList,
   Condenser Loop Supply Side Branches,                                                                ! - Name of branch list
   Condenser Loop Supply Side Inlet Branch,                                                            ! - Name of branch 1
   Condenser Loop Supply Side Bypass Branch,                                                           ! - Name of branch 2
   Cooling Tower Condenser Loop Supply Side Branch,                                                    ! - Name of branch 3
   Condenser Loop Supply Side Outlet Branch;                                                           ! - Name of branch 4

Branch,
   Condenser Loop Supply Side Inlet Branch,                                                            ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pump:VariableSpeed,                                                                                 ! - Component 1 object type
   Condenser Loop Supply Pump,                                                                         ! - Component 1 name
   Condenser Loop Supply Side Inlet,                                                                   ! - Component 1 inlet node name
   Condenser Loop Supply Pump Water Outlet Node;                                                       ! - Component 1 outlet node name

Pump:VariableSpeed,
   Condenser Loop Supply Pump,                                                                         ! - Component name
   Condenser Loop Supply Side Inlet,                                                                   ! - Water inlet node name
   Condenser Loop Supply Pump Water Outlet Node,                                                       ! - Water outlet node name
   autosize,                                                                                           ! - Rated flow rate (m3/s)
   20000.00,                                                                                           ! - Rated pump head (Pa)
   autosize,                                                                                           ! - Rated power consumption (W)
   0.90,                                                                                               ! - Motor efficiency
   0.00,                                                                                               ! - Fraction Of Motor Inefficiencies To Fluid Stream
   0.0000,                                                                                             ! - Coefficient 1 of the part load performance curve
   1.0000,                                                                                             ! - Coefficient 2 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 3 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 4 of the part load performance curve
   0.000000,                                                                                           ! - Minimum flow rate (m3/s)
   Intermittent;                                                                                       ! - Pump control type

Branch,
   Condenser Loop Supply Side Bypass Branch,                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   Condenser Loop Supply Side Bypass Pipe,                                                             ! - Component 1 name
   Condenser Loop Supply Side Bypass Pipe Inlet Node,                                                  ! - Component 1 inlet node name
   Condenser Loop Supply Side Bypass Pipe Outlet Node;                                                 ! - Component 1 outlet node name

Pipe:Adiabatic,
   Condenser Loop Supply Side Bypass Pipe,                                                             ! - Name of pipe
   Condenser Loop Supply Side Bypass Pipe Inlet Node,                                                  ! - Inlet node name
   Condenser Loop Supply Side Bypass Pipe Outlet Node;                                                 ! - Outlet node name

Branch,
   Cooling Tower Condenser Loop Supply Side Branch,                                                    ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   CoolingTower:SingleSpeed,                                                                           ! - Component 1 object type
   Cooling Tower,                                                                                      ! - Component 1 name
   Cooling Tower Water Inlet Node,                                                                     ! - Component 1 inlet node name
   Cooling Tower Water Outlet Node;                                                                    ! - Component 1 outlet node name

CoolingTower:SingleSpeed,
   Cooling Tower,                                                                                      ! - Component name
   Cooling Tower Water Inlet Node,                                                                     ! - Water inlet node name
   Cooling Tower Water Outlet Node,                                                                    ! - Water outlet node name
   autosize,                                                                                           ! - Design water flow rate (m3/s)
   autosize,                                                                                           ! - Design air flow rate (m3/s)
   autosize,                                                                                           ! - Fan power at design air flow rate (W)
   autosize,                                                                                           ! - Tower UA at design air flow rate (W/C)
   autocalculate,                                                                                      ! - Air flow rate for free convection (m3/s)
   0.1000,                                                                                             ! - Free convection air flow rate sizing factor
   autocalculate,                                                                                      ! - Tower UA at free convection air flow (W/C)
   0.1000,                                                                                             ! - Free convection U-factor times area value sizing factor
   UFactorTimesAreaAndDesignWaterFlowRate,                                                             ! - Performance input method
   1.2500,                                                                                             ! - Heat rejection capacity and nominal capacity sizing ratio
   100000.0000,                                                                                        ! - Tower nominal capacity (W)
   autocalculate,                                                                                      ! - Tower free convection capacity (W)
   0.1000,                                                                                             ! - Free convection nominal capacity sizing factor
   35.00,                                                                                              ! - Design inlet air dry-bulb temperature (C)
   25.60,                                                                                              ! - Design inlet air wt-bulb temperature (C)
   3.90,                                                                                               ! - Design approach temperature (C)
   5.60,                                                                                               ! - Design range temperature (C)
   0.00,                                                                                               ! - Basin heater capacity (W)
   2.00,                                                                                               ! - Basin heater set point temperature (C)
   On 24/7,                                                                                            ! - Basin heater operating schedule name
   SaturatedExit,                                                                                      ! - Evaporation loss mode
   0.2000,                                                                                             ! - Evaporation loss factor
   0.008000,                                                                                           ! - Drift loss percent
   ConcentrationRatio,                                                                                 ! - Blowdown calculation mode
   3.00,                                                                                               ! - Blowdown concentration ratio
   On 24/7,                                                                                            ! - Schedule name for makeup water usage due to blowdown
   ,                                                                                                   ! - Name of water storage tank for supply
   ,                                                                                                   ! - Outdoor air inlet node name
   FanCycling,                                                                                         ! - Capacity control
   ,                                                                                                   ! - Number of cells
   MinimalCell,                                                                                        ! - Cell control
   0.3300,                                                                                             ! - Cell minimum water flow rate fraction
   2.5000,                                                                                             ! - Cell maximum water flow rate fraction
   1.00;                                                                                               ! - Sizing factor

Branch,
   Condenser Loop Supply Side Outlet Branch,                                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   Condenser Loop Supply Side Outlet Branch Pipe,                                                      ! - Component 1 name
   Condenser Loop Supply Side Outlet Branch Pipe Inlet,                                                ! - Component 1 inlet node name
   Condenser Loop Supply Side Outlet;                                                                  ! - Component 1 outlet node name

Pipe:Adiabatic,
   Condenser Loop Supply Side Outlet Branch Pipe,                                                      ! - Name of pipe
   Condenser Loop Supply Side Outlet Branch Pipe Inlet,                                                ! - Inlet node name
   Condenser Loop Supply Side Outlet;                                                                  ! - Outlet node name

ConnectorList,
   Condenser Loop Supply Side Connectors,                                                              ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   Condenser Loop Supply Splitter,                                                                     ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   Condenser Loop Supply Mixer;                                                                        ! - Connector 2 object name

Connector:Splitter,
   Condenser Loop Supply Splitter,                                                                     ! - Splitter name
   Condenser Loop Supply Side Inlet Branch,                                                            ! - Inlet branch name
   Condenser Loop Supply Side Bypass Branch,                                                           ! - Branch 1
   Cooling Tower Condenser Loop Supply Side Branch;                                                    ! - Branch 2

Connector:Mixer,
   Condenser Loop Supply Mixer,                                                                        ! - Mixer name
   Condenser Loop Supply Side Outlet Branch,                                                           ! - Outlet branch name
   Cooling Tower Condenser Loop Supply Side Branch,                                                    ! - Branch 1
   Condenser Loop Supply Side Bypass Branch;                                                           ! - Branch 2

ZoneControl:Thermostat,
   1FFirstFloorEast:OpenOffice Thermostat,                                                             ! - Name
   1FFirstFloorEast:OpenOffice,                                                                        ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   1FFirstFloorEast:OpenOffice Dual SP;                                                                ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   1FFirstFloorEast:OpenOffice Dual SP,                                                                ! - Name
   1FFirstFloorEast:OpenOffice Heating Setpoint Schedule,                                              ! - Heating setpoint temperature schedule name
   1FFirstFloorEast:OpenOffice Cooling Setpoint Schedule;                                              ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   1FFirstFloorEast:OpenOffice,                                                                        ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   1FFirstFloorEast:OpenOffice Design Specification Outdoor Air Object,                                ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   1FFirstFloorEast:OpenOffice Design Specification Zone Air Distribution Object,                      ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   1FFirstFloorEast:OpenOffice Design Specification Outdoor Air Object,                                ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.798761,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   1FFirstFloorEast:OpenOffice Design Specification Zone Air Distribution Object,                      ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   1FFirstFloorEast:OpenOffice Air Inlet Node List,                                                    ! - Name of zone air inlet node list
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet;                                ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   1FFirstFloorEast:OpenOffice,                                                                        ! - Zone Name
   1FFirstFloorEast:OpenOffice Equipment,                                                              ! - Zone Conditioning Equipment List Name
   1FFirstFloorEast:OpenOffice Air Inlet Node List,                                                    ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   1FFirstFloorEast:OpenOffice Zone Air Node,                                                          ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 1;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   1FFirstFloorEast:OpenOffice Equipment,                                                              ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - 1FFirstFloorEast:OpenOffice Equipment,
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat ADU,                                          ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat ADU,                                          ! - Air distribution unit name
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet,                                ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat,                                              ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat,                                              ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   1FFirstFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet,                                ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 1,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

ZoneControl:Thermostat,
   1FFirstFloorWest:OpenOffice Thermostat,                                                             ! - Name
   1FFirstFloorWest:OpenOffice,                                                                        ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   1FFirstFloorWest:OpenOffice Dual SP;                                                                ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   1FFirstFloorWest:OpenOffice Dual SP,                                                                ! - Name
   1FFirstFloorWest:OpenOffice Heating Setpoint Schedule,                                              ! - Heating setpoint temperature schedule name
   1FFirstFloorWest:OpenOffice Cooling Setpoint Schedule;                                              ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   1FFirstFloorWest:OpenOffice,                                                                        ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   1FFirstFloorWest:OpenOffice Design Specification Outdoor Air Object,                                ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   1FFirstFloorWest:OpenOffice Design Specification Zone Air Distribution Object,                      ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   1FFirstFloorWest:OpenOffice Design Specification Outdoor Air Object,                                ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.798761,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   1FFirstFloorWest:OpenOffice Design Specification Zone Air Distribution Object,                      ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   1FFirstFloorWest:OpenOffice Air Inlet Node List,                                                    ! - Name of zone air inlet node list
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet;                                ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   1FFirstFloorWest:OpenOffice,                                                                        ! - Zone Name
   1FFirstFloorWest:OpenOffice Equipment,                                                              ! - Zone Conditioning Equipment List Name
   1FFirstFloorWest:OpenOffice Air Inlet Node List,                                                    ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   1FFirstFloorWest:OpenOffice Zone Air Node,                                                          ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 2;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   1FFirstFloorWest:OpenOffice Equipment,                                                              ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - 1FFirstFloorWest:OpenOffice Equipment,
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat ADU,                                          ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat ADU,                                          ! - Air distribution unit name
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet,                                ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat,                                              ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat,                                              ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   1FFirstFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet,                                ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 2,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

ZoneControl:Thermostat,
   0FGroundFloorWest:OpenOffice Thermostat,                                                            ! - Name
   0FGroundFloorWest:OpenOffice,                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   0FGroundFloorWest:OpenOffice Dual SP;                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   0FGroundFloorWest:OpenOffice Dual SP,                                                               ! - Name
   0FGroundFloorWest:OpenOffice Heating Setpoint Schedule,                                             ! - Heating setpoint temperature schedule name
   0FGroundFloorWest:OpenOffice Cooling Setpoint Schedule;                                             ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   0FGroundFloorWest:OpenOffice,                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   0FGroundFloorWest:OpenOffice Design Specification Outdoor Air Object,                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   0FGroundFloorWest:OpenOffice Design Specification Zone Air Distribution Object,                     ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   0FGroundFloorWest:OpenOffice Design Specification Outdoor Air Object,                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.599238,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   0FGroundFloorWest:OpenOffice Design Specification Zone Air Distribution Object,                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   0FGroundFloorWest:OpenOffice Air Inlet Node List,                                                   ! - Name of zone air inlet node list
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet;                               ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   0FGroundFloorWest:OpenOffice,                                                                       ! - Zone Name
   0FGroundFloorWest:OpenOffice Equipment,                                                             ! - Zone Conditioning Equipment List Name
   0FGroundFloorWest:OpenOffice Air Inlet Node List,                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   0FGroundFloorWest:OpenOffice Zone Air Node,                                                         ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 3;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   0FGroundFloorWest:OpenOffice Equipment,                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - 0FGroundFloorWest:OpenOffice Equipment,
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat ADU,                                         ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat ADU,                                         ! - Air distribution unit name
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet,                               ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat,                                             ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat,                                             ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0FGroundFloorWest:OpenOffice Single Duct VAV No Reheat Supply Outlet,                               ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 3,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

ZoneControl:Thermostat,
   0FGroundFloorEast:OpenOffice Thermostat,                                                            ! - Name
   0FGroundFloorEast:OpenOffice,                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   0FGroundFloorEast:OpenOffice Dual SP;                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   0FGroundFloorEast:OpenOffice Dual SP,                                                               ! - Name
   0FGroundFloorEast:OpenOffice Heating Setpoint Schedule,                                             ! - Heating setpoint temperature schedule name
   0FGroundFloorEast:OpenOffice Cooling Setpoint Schedule;                                             ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   0FGroundFloorEast:OpenOffice,                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   0FGroundFloorEast:OpenOffice Design Specification Outdoor Air Object,                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   0FGroundFloorEast:OpenOffice Design Specification Zone Air Distribution Object,                     ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   0FGroundFloorEast:OpenOffice Design Specification Outdoor Air Object,                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.599238,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   0FGroundFloorEast:OpenOffice Design Specification Zone Air Distribution Object,                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   0FGroundFloorEast:OpenOffice Air Inlet Node List,                                                   ! - Name of zone air inlet node list
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet;                               ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   0FGroundFloorEast:OpenOffice,                                                                       ! - Zone Name
   0FGroundFloorEast:OpenOffice Equipment,                                                             ! - Zone Conditioning Equipment List Name
   0FGroundFloorEast:OpenOffice Air Inlet Node List,                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   0FGroundFloorEast:OpenOffice Zone Air Node,                                                         ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 4;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   0FGroundFloorEast:OpenOffice Equipment,                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - 0FGroundFloorEast:OpenOffice Equipment,
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat ADU,                                         ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat ADU,                                         ! - Air distribution unit name
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet,                               ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat,                                             ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat,                                             ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0FGroundFloorEast:OpenOffice Single Duct VAV No Reheat Supply Outlet,                               ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 4,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

ZoneControl:Thermostat,
   CoreCirculation:Circulation Thermostat,                                                             ! - Name
   CoreCirculation:Circulation,                                                                        ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   CoreCirculation:Circulation Dual SP;                                                                ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   CoreCirculation:Circulation Dual SP,                                                                ! - Name
   CoreCirculation:Circulation Heating Setpoint Schedule,                                              ! - Heating setpoint temperature schedule name
   CoreCirculation:Circulation Cooling Setpoint Schedule;                                              ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   CoreCirculation:Circulation,                                                                        ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   CoreCirculation:Circulation Design Specification Outdoor Air Object,                                ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   CoreCirculation:Circulation Design Specification Zone Air Distribution Object,                      ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   CoreCirculation:Circulation Design Specification Outdoor Air Object,                                ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.388929,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   CoreCirculation:Circulation Design Specification Zone Air Distribution Object,                      ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   CoreCirculation:Circulation Air Inlet Node List,                                                    ! - Name of zone air inlet node list
   CoreCirculation:Circulation Single Duct VAV No Reheat Supply Outlet;                                ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   CoreCirculation:Circulation,                                                                        ! - Zone Name
   CoreCirculation:Circulation Equipment,                                                              ! - Zone Conditioning Equipment List Name
   CoreCirculation:Circulation Air Inlet Node List,                                                    ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   CoreCirculation:Circulation Zone Air Node,                                                          ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 5;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   CoreCirculation:Circulation Equipment,                                                              ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - CoreCirculation:Circulation Equipment,
   CoreCirculation:Circulation Single Duct VAV No Reheat ADU,                                          ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   CoreCirculation:Circulation Single Duct VAV No Reheat ADU,                                          ! - Air distribution unit name
   CoreCirculation:Circulation Single Duct VAV No Reheat Supply Outlet,                                ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   CoreCirculation:Circulation Single Duct VAV No Reheat,                                              ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   CoreCirculation:Circulation Single Duct VAV No Reheat,                                              ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   CoreCirculation:Circulation Single Duct VAV No Reheat Supply Outlet,                                ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 5,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

ZoneControl:Thermostat,
   AtriumReception:Reception Thermostat,                                                               ! - Name
   AtriumReception:Reception,                                                                          ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   AtriumReception:Reception Dual SP;                                                                  ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   AtriumReception:Reception Dual SP,                                                                  ! - Name
   AtriumReception:Reception Heating Setpoint Schedule,                                                ! - Heating setpoint temperature schedule name
   AtriumReception:Reception Cooling Setpoint Schedule;                                                ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   AtriumReception:Reception,                                                                          ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   AtriumReception:Reception Design Specification Outdoor Air Object,                                  ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   AtriumReception:Reception Design Specification Zone Air Distribution Object,                        ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   AtriumReception:Reception Design Specification Outdoor Air Object,                                  ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.010000,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.195613,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   AtriumReception:Reception Design Specification Zone Air Distribution Object,                        ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   AtriumReception:Reception Air Inlet Node List,                                                      ! - Name of zone air inlet node list
   AtriumReception:Reception Single Duct VAV No Reheat Supply Outlet;                                  ! - Name of zone air inlet node

ZoneHVAC:EquipmentConnections,
   AtriumReception:Reception,                                                                          ! - Zone Name
   AtriumReception:Reception Equipment,                                                                ! - Zone Conditioning Equipment List Name
   AtriumReception:Reception Air Inlet Node List,                                                      ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   AtriumReception:Reception Zone Air Node,                                                            ! - Zone Air Node Name
   Air Loop Zone Mixer Inlet Node 6;                                                                   ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   AtriumReception:Reception Equipment,                                                                ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:AirDistributionUnit,                                                                       ! - AtriumReception:Reception Equipment,
   AtriumReception:Reception Single Duct VAV No Reheat ADU,                                            ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneHVAC:AirDistributionUnit,
   AtriumReception:Reception Single Duct VAV No Reheat ADU,                                            ! - Air distribution unit name
   AtriumReception:Reception Single Duct VAV No Reheat Supply Outlet,                                  ! - Air distribution unit outlet node name
   AirTerminal:SingleDuct:VAV:NoReheat,                                                                ! - Air terminal object type
   AtriumReception:Reception Single Duct VAV No Reheat,                                                ! - Air terminal name
   0.0,                                                                                                ! - Upstream nominal leakage fraction
   0.0;                                                                                                ! - Downstream nominal leakage fraction

AirTerminal:SingleDuct:VAV:NoReheat,
   AtriumReception:Reception Single Duct VAV No Reheat,                                                ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   AtriumReception:Reception Single Duct VAV No Reheat Supply Outlet,                                  ! - Damper outlet node
   Air Loop Zone Splitter Outlet Node 6,                                                               ! - Damper inlet node
   autosize,                                                                                           ! - Maximum air flow rate (m3/s)
   Constant,                                                                                           ! - Zone minimum air flow rate method
   0.300,                                                                                              ! - Constant minimum air flow fraction
   0.100000,                                                                                           ! - Fixed minimum air flow rate (m3/s)
   Min supply air flow fraction schedule: Always 0.3,                                                  ! - Minimum air flow fraction schedule
   ;                                                                                                   ! - Design specification outdoor air object name

AvailabilityManagerAssignmentList,
   Air Loop AvailabilityManager List,                                                                  ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Air loop availability manager type
   Air Loop Availability;                                                                              ! - Air loop availability manager name

AvailabilityManager:Scheduled,
   Air Loop Availability,                                                                              ! - Air loop availability manager name
   On 24/7;                                                                                            ! - Air loop availability manager schedule

AvailabilityManagerAssignmentList,
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Plant/condenser loop availability manager type
   HW Loop Availability;                                                                               ! - Plant/condenser loop availability manager name

AvailabilityManager:Scheduled,
   HW Loop Availability,                                                                               ! - Plant/condenser loop availability manager name
   On 24/7;                                                                                            ! - Plant/condenser loop availability manager schedule

AvailabilityManagerAssignmentList,
   CHW Loop AvailabilityManager List,                                                                  ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Plant/condenser loop availability manager type
   CHW Loop Availability;                                                                              ! - Plant/condenser loop availability manager name

AvailabilityManager:Scheduled,
   CHW Loop Availability,                                                                              ! - Plant/condenser loop availability manager name
   On 24/7;                                                                                            ! - Plant/condenser loop availability manager schedule

AvailabilityManagerAssignmentList,
   Condenser Loop AvailabilityManager List,                                                            ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Plant/condenser loop availability manager type
   Condenser Loop Availability;                                                                        ! - Plant/condenser loop availability manager name

AvailabilityManager:Scheduled,
   Condenser Loop Availability,                                                                        ! - Plant/condenser loop availability manager name
   On 24/7;                                                                                            ! - Plant/condenser loop availability manager schedule

SetpointManager:Scheduled,
   Air Loop Setpoint Manager,                                                                          ! - Component name
   Temperature,                                                                                        ! - Control variable
   Air loop cooling set point temperature: Always 14.0 C,                                              ! - Setpoint schedule
   Air Loop Setpoint Manager Node List;                                                                ! - Setpoint node list

NodeList,
   Air Loop Setpoint Manager Node List,                                                                ! - Setpoint node list
   Air Loop Supply Side Outlet 1;                                                                      ! - Setpoint node  1

SetpointManager:MixedAir,
   Air Loop AHU Outdoor air system Mixed Air Manager,                                                  ! - Name
   Temperature,                                                                                        ! - Control variable
   Air Loop Supply Side Outlet 1,                                                                      ! - Reference setpoint node name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Fan inlet node name
   Air Loop Supply Side Outlet 1,                                                                      ! - Fan outlet node name
   Air Loop AHU Mixed Air Outlet;                                                                      ! - Mixed air node name

SetpointManager:MixedAir,
   Air Loop AHU Cooling Coil Mixed Air Manager,                                                        ! - Name
   Temperature,                                                                                        ! - Control variable
   Air Loop Supply Side Outlet 1,                                                                      ! - Reference setpoint node name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Fan inlet node name
   Air Loop Supply Side Outlet 1,                                                                      ! - Fan outlet node name
   Air Loop AHU Cooling Coil Air Outlet Node;                                                          ! - Mixed air node name

SetpointManager:MixedAir,
   Air Loop AHU Heating Coil Mixed Air Manager,                                                        ! - Name
   Temperature,                                                                                        ! - Control variable
   Air Loop Supply Side Outlet 1,                                                                      ! - Reference setpoint node name
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Fan inlet node name
   Air Loop Supply Side Outlet 1,                                                                      ! - Fan outlet node name
   Air Loop AHU Heating Coil Air Outlet Node;                                                          ! - Mixed air node name

SetpointManager:Scheduled,
   HW Loop Setpoint Manager,                                                                           ! - Component name
   Temperature,                                                                                        ! - Control variable
   Hot Water flow set point temperature: Always 80.0 C,                                                ! - Setpoint schedule
   HW Loop Setpoint Manager Node List;                                                                 ! - Setpoint node list

NodeList,
   HW Loop Setpoint Manager Node List,                                                                 ! - Setpoint node list
   HW Loop Supply Side Outlet;                                                                         ! - Setpoint node  1

SetpointManager:Scheduled,
   CHW Loop Setpoint Manager,                                                                          ! - Component name
   Temperature,                                                                                        ! - Control variable
   Chilled water flow set point temperature: Always 6 C,                                               ! - Setpoint schedule
   CHW Loop Setpoint Manager Node List;                                                                ! - Setpoint node list

NodeList,
   CHW Loop Setpoint Manager Node List,                                                                ! - Setpoint node list
   CHW Loop Supply Side Outlet;                                                                        ! - Setpoint node  1

SetpointManager:FollowOutdoorAirTemperature,
   Condenser Loop Setpoint Manager,                                                                    ! - Component name
   Temperature,                                                                                        ! - Control variable
   OutdoorAirWetBulb,                                                                                  ! - Reference temperature type
   1.50,                                                                                               ! - Offset temperature difference (C)
   50.00,                                                                                              ! - Maximum setpoint temperature (C)
   10.00,                                                                                              ! - Minimum setpoint temperature (C)
   Condenser Loop Setpoint Manager Node List;                                                          ! - Setpoint node list

NodeList,
   Condenser Loop Setpoint Manager Node List,                                                          ! - Setpoint node list
   Condenser Loop Supply Side Outlet;                                                                  ! - Setpoint node  1

AirLoopHVAC:ControllerList,
   Air Loop Controllers,                                                                               ! - Controller list name
   Controller:WaterCoil,                                                                               ! - Controller 1 type
   Air Loop AHU Cooling Coil Controller,                                                               ! - Controller 1 name
   Controller:WaterCoil,                                                                               ! - Controller 2 type
   Air Loop AHU Heating Coil Controller;                                                               ! - Controller 2 name

Controller:WaterCoil,
   Air Loop AHU Cooling Coil Controller,                                                               ! - Controller name
   Temperature,                                                                                        ! - Control variable
   Reverse,                                                                                            ! - Control action
   Flow,                                                                                               ! - Actuator variable
   Air Loop AHU Cooling Coil Air Outlet Node,                                                          ! - Sensor node name
   Air Loop AHU Cooling Coil Water Inlet Node,                                                         ! - Actuator node name
   autosize,                                                                                           ! - Controller convergence tolerance
   autosize,                                                                                           ! - Maximum actuated flow (m3/s)
   0.000000;                                                                                           ! - Minimum actuated flow (m3/s)

Controller:WaterCoil,
   Air Loop AHU Heating Coil Controller,                                                               ! - Controller name
   Temperature,                                                                                        ! - Control variable
   Normal,                                                                                             ! - Control action
   Flow,                                                                                               ! - Actuator variable
   Air Loop AHU Heating Coil Air Outlet Node,                                                          ! - Sensor node name
   Air Loop AHU Heating Coil Water Inlet Node,                                                         ! - Actuator node name
   autosize,                                                                                           ! - Controller convergence tolerance
   autosize,                                                                                           ! - Maximum actuated flow (m3/s)
   0.000000;                                                                                           ! - Minimum actuated flow (m3/s)

! End detailed HVAC data definition
